Coil:Heating:DX:MultiSpeed,
    DX_Heating_Coil,                            !- Name
    heating_avail,                               !- Availability Schedule Name
    Heating Coil Air Inlet Node,                !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node,           !- Air Outlet Node Name
    {hp_min_compressor_temp},                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {{C}}
    -8.8,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {{C}}
    200.0,                                      !- Crankcase Heater Capacity {{W}}
    10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {{C}}
    DefrostEIR,                                 !- Defrost Energy Input Ratio Function of Temperature Curve Name
    5,                                          !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {{C}}
    ReverseCycle,                               !- Defrost Strategy
    OnDemand,                                   !- Defrost Control
    ,                                           !- Defrost Time Period Fraction
    ,                                           !- Resistive Defrost Heater Capacity {{W}}
    No,                                         !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,                                !- Fuel Type
    ,                                           !- Region number for Calculating HSPF
    4,                                          !- Number of Speeds
    {htg_capacity_spd_1},                       !- Speed 1 Gross Rated Heating Capacity {{W}}
    5.13216160854637,                           !- Speed 1 Gross Rated Heating COP {{W/W}}
    {fan_m3PerSec_spd_1},                       !- Speed 1 Rated Air Flow Rate {{m3/s}}
    ,                                           !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    ,                                           !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Heating CapfT 1,                            !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF1,                           !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT1,                            !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF1,                           !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR1,                          !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 1 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    {htg_capacity_spd_2},                       !- Speed 2 Gross Rated Heating Capacity {{W}}
    4.834014637283246,                          !- Speed 2 Gross Rated Heating COP {{W/W}}
    {fan_m3PerSec_spd_2},                       !- Speed 2 Rated Air Flow Rate {{m3/s}}
    ,                                           !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    ,                                           !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Heating CapfT 2,                            !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF2,                           !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT2,                            !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF2,                           !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR2,                          !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 2 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    {htg_capacity_spd_3},                       !- Speed 3 Gross Rated Heating Capacity {{W}}
    4.077638687864369,                          !- Speed 3 Gross Rated Heating COP {{W/W}}
    {fan_m3PerSec_spd_3},                       !- Speed 3 Rated Air Flow Rate {{m3/s}}
    ,                                           !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    ,                                           !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Heating CapfT 3,                            !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF3,                           !- Speed 3 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT3,                            !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF3,                           !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR3,                          !- Speed 3 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 3 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                        !- Speed 3 Waste Heat Function of Temperature Curve Name
    {htg_capacity_spd_4},                       !- Speed 4 Gross Rated Heating Capacity {{W}}
    4.11114431100969,                           !- Speed 4 Gross Rated Heating COP {{W/W}}
    {fan_m3PerSec_spd_4},                       !- Speed 4 Rated Air Flow Rate {{m3/s}}
    ,                                           !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    ,                                           !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Heating CapfT 4,                            !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF4,                           !- Speed 4 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT4,                            !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF4,                           !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR4,                          !- Speed 4 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 4 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic;                        !- Speed 4 Waste Heat Function of Temperature Curve Name

AirflowNetwork:Distribution:Component:Coil,
    DX_Heating_Coil,             !- Coil Name
    Coil:Heating:DX:MultiSpeed,         !- Coil Object Type
    0.1,                                !- Air Path Length {{m}}
    1.000;                              !- Air Path Hydraulic Diameter {{m}}

Curve:Biquadratic,
    Heating CapfT 1,         !- Name
    0.8933210315759998,      !- Coefficient1 Constant
    -0.00973374264,          !- Coefficient2 x
    0.000063643968,          !- Coefficient3 x**2
    0.0391130520048,         !- Coefficient4 y
    -0.00000250816824,       !- Coefficient5 y**2
    -0.000272588652,         !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT1,         !- Name
    0.4666484870000001,      !- Coefficient1 Constant
    0.020263329,             !- Coefficient2 x
    0.00126839196,           !- Coefficient3 x**2
    -0.0170161326,           !- Coefficient4 y
    0.00317499588,           !- Coefficient5 y**2
    -0.00349609608,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR1,       !- Name
    0.76,                    !- Coefficient1 Constant
    0.24,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF1,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF1,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    Heating CapfT 2,         !- Name
    0.9237345336,            !- Coefficient1 Constant
    -0.00597077568,          !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.02781672876,           !- Coefficient4 y
    0.000065916828,          !- Coefficient5 y**2
    -0.000189254232,         !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT2,         !- Name
    0.450656859,             !- Coefficient1 Constant
    0.0292902642,            !- Coefficient2 x
    0.00039314484,           !- Coefficient3 x**2
    -0.0097895178,           !- Coefficient4 y
    0.00053936928,           !- Coefficient5 y**2
    -0.0011808828,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR2,       !- Name
    0.76,                    !- Coefficient1 Constant
    0.24,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF2,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF2,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    Heating CapfT 3,         !- Name
    0.9620542196000001,      !- Coefficient1 Constant
    -0.00949277772,          !- Coefficient2 x
    0.000109212948,          !- Coefficient3 x**2
    0.0247078314,            !- Coefficient4 y
    0.000034225092,          !- Coefficient5 y**2
    -0.000125697744,         !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT3,         !- Name
    0.5725180114,            !- Coefficient1 Constant
    0.02289624912,           !- Coefficient2 x
    0.000266018904,          !- Coefficient3 x**2
    -0.0106675434,           !- Coefficient4 y
    0.00049092156,           !- Coefficient5 y**2
    -0.00068136876,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR3,       !- Name
    0.76,                    !- Coefficient1 Constant
    0.24,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF3,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF3,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    Heating CapfT 4,         !- Name
    0.93607915412,           !- Coefficient1 Constant
    -0.005481563544,         !- Coefficient2 x
    -0.0000085897908,        !- Coefficient3 x**2
    0.02491053192,           !- Coefficient4 y
    0.000053087076,          !- Coefficient5 y**2
    -0.000155750364,         !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT4,         !- Name
    0.668195855,             !- Coefficient1 Constant
    0.0146719548,            !- Coefficient2 x
    0.00044596332,           !- Coefficient3 x**2
    -0.0114392286,           !- Coefficient4 y
    0.00049710348,           !- Coefficient5 y**2
    -0.00069095592,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR4,       !- Name
    0.76,                    !- Coefficient1 Constant
    0.24,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF4,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF4,        !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    DefrostEIR,              !- Name
    0.1528,                  !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

