Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2023.06.21 08:45
,48,1,-31.904423,0.39200004E-06,-31.904423,4.3886678
,49,0,6.9260389,0.77047546E-09,6.9260389,
,50,7,-0.31329203,0.10329330E-07,-0.31329203,0.55864212E-02
,51,6,5.1319533,0.47427511E-05,5.1319533,-0.94031398E-01
,52,5,-34.202738,0.15278196E-03,-34.202738,0.64689208
,53,4,120.24755,0.10101959E-02,120.24755,-2.3584424
,54,3,-241.25840,0.17943375E-02,-241.25840,4.9281239
,55,2,277.00650,0.85735187E-03,277.00650,-5.9151466
,56,1,-169.10605,0.84364479E-04,-169.10605,3.7863679
,57,0,42.498380,0.58377639E-06,42.498380,
,58,10,0.29297638E-08,-0.20747839E-14,-0.96769015E-17,0.78932515E-17
,59,9,-0.14784763E-02,-0.24945017E-14,-0.56587496E-08,0.38539146E-08
,60,8,0.66422612E-01,0.96019310E-10,0.72238700E-03,-0.49198669E-03
,61,7,-1.0050332,0.40956981E-07,-0.17427411E-01,0.12133364E-01
,62,6,7.5797971,0.18498148E-05,0.17512309,-0.12514619
,63,5,-32.757448,0.19370257E-04,-0.95338624,0.70262168
,64,4,85.929347,0.60507497E-04,3.0653739,-2.3420755
,65,3,-138.69581,0.59223871E-04,-5.9495223,4.7385057
,66,2,134.19793,0.16249306E-04,6.8074199,-5.6812110
,67,1,-71.229973,0.84447462E-06,-4.2061463,3.6946262
,68,0,15.916399,0.18118629E-08,1.0780011,
,69,9,-0.94176193E-10,0.10275554E-15,-0.61797381E-16,0.70550100E-16
,70,8,0.10446581E-03,0.40996745E-13,0.55018702E-09,-0.35964092E-09
,71,7,-0.10651944E-01,0.10183730E-08,-0.45325743E-03,0.29628111E-03
,72,6,0.18262466,0.28248981E-06,0.35000963E-01,-0.23007581E-01
,73,5,-1.3453660,0.87190144E-05,-0.40204458,0.27251248
,74,4,5.2219591,0.56641591E-04,1.9371679,-1.3641479
,75,3,-11.428910,0.95620201E-04,-4.7809977,3.5178846
,76,2,14.116582,0.40914426E-04,6.3416706,-4.8962826
,77,1,-9.1505965,0.32019284E-05,-4.2976303,3.4916880
,78,0,2.4144591,0.10995666E-07,1.1674918,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},Conductance (Before Adjusted) {Btu/h-ft2-F},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,1,1,VerySmooth,0.245,0.245,1.000,0.260,,
,2,INTERIOR WINDOW,7,1,VerySmooth,0.245,0.245,1.000,0.260,,
,3,TDD DOME,15,1,VerySmooth,1.071,1.071,1.000,0.929,,
,4,TDD DIFFUSER,16,1,VerySmooth,1.077,1.077,1.000,0.906,,


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.15094,0.17147,0.62973,0.62973,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,8.46340E-002,1.00000,No
,2,GLASS,SpectralAverage,,0.15094,0.17147,0.62973,0.62973,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,8.46340E-002,1.00000,No
,3,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,4,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING,Mixing/Well-Stirred
,2,ATTIC,Mixing/Well-Stirred
,3,CRAWLSPACE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {ft},Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT,6.63,19.88
,2,ROOF_LEFT,6.63,19.88


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING,Cooling,13724.47612,13724.47612,810.06346,810.06346,EXTREME_SUMMER,8/1 18:30:00,81.95000,0.00641,1900.16966,0.00000,0.00000,0.00000
,2,LIVING,Heating,21522.57036,21522.57036,474.04655,474.04655,EXTREME_WINTER,2/2 06:00:00,-18.9400,0.00025,1900.16966,0.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM,Cooling,Sensible,3963.82,810.06346,810.06346,EXTREME_SUMMER,8/1 00:00:00
,2,CENTRAL SYSTEM,Heating,Sensible,6208.19,474.04655,474.04655,EXTREME_WINTER,2/2 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,Design Size Maximum Air Flow Rate [ft3/min],810.06346
,2,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],810.06346
,3,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],810.06346
,4,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Flow Rates [ft3/min],810.06346
,5,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Heating Design Air Flow Rate [ft3/min],810.06346
,6,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Cooling Design Air Flow Rate [ft3/min],810.06346
,7,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Main Design Air Flow Rate [ft3/min],810.06346
,8,AirLoopHVAC,CENTRAL SYSTEM,User Heating Air Flow Ratio [],1.00000
,9,AirLoopHVAC,CENTRAL SYSTEM,Calculated Heating Air Flow Ratio [],1.00000
,10,AirLoopHVAC,CENTRAL SYSTEM,Design Supply Air Flow Rate [ft3/min],810.06346
,11,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,Design Size Rated Air Flow Rate [ft3/min],810.06346
,12,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,Design Size Gross Rated Total Cooling Capacity [ton],1.79963
,13,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,User-Specified Gross Rated Sensible Heat Ratio,0.73000
,14,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate [ft3/min],810.06346
,15,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate During Heating Operation [ft3/min],810.06346
,16,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate During Cooling Operation [ft3/min],810.06346
,17,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Nominal Heating Capacity [Btu/h],21182.34015
,18,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Nominal Cooling Capacity [ton],1.79963
,19,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,20,Fan:OnOff,FAN,Design Size Maximum Flow Rate [ft3/min],810.06346
,21,Coil:Heating:Fuel,HEATING_FUEL_MAIN,Design Size Nominal Capacity [Btu/h],21182.34015


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,1.7,3.59,12.25,14.33,12.99,12.79
,2,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,1.7,3.43,11.69,13.62,12.70,-99999.


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,EXTREME_WINTER,User Selected WeatherFile Typical/Extreme Period (Design)=WinterExtreme,01/27,02/02,Monday,7,Use RunPeriod Specified Day,Yes,No,No,Yes,Yes,Clark and Allen
,2,EXTREME_SUMMER,User Selected WeatherFile Typical/Extreme Period (Design)=SummerExtreme,07/27,08/02,Monday,7,Use RunPeriod Specified Day,Yes,No,No,Yes,Yes,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,
,2,No,,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,3
,2,3
,3,3


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,SizingPeriod: EXTREME_WINTER,0.054321247,0.163055347,Pass,Pass,0.191974130,0.331975639,Pass,Pass
,2,ATTIC,SizingPeriod: EXTREME_WINTER,0.954810949,0.803295975,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,CRAWLSPACE,SizingPeriod: EXTREME_WINTER,0.414011438,0.341567332,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,4,LIVING,SizingPeriod: EXTREME_SUMMER,0.045716010,0.125518489,Pass,Pass,0.303089843,1.015740868,Pass,Pass
,5,ATTIC,SizingPeriod: EXTREME_SUMMER,1.300979085,1.099796772,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,6,CRAWLSPACE,SizingPeriod: EXTREME_SUMMER,0.230224373,0.222111536,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,7,LIVING,RunPeriod: ANNUAL,0.029269742,0.167094882,Pass,Pass,0.258040119,0.613686271,Pass,Pass
,8,ATTIC,RunPeriod: ANNUAL,0.618437980,0.508034630,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,9,CRAWLSPACE,RunPeriod: ANNUAL,0.464664979,0.584262855,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],558564.84,65227.98,0.00,0.00,25286.53,649081.30


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,8760.00,0.00,0.00,0.00,0.00
,ATTIC,7287.33,586.00,438.50,448.17,0.00
,CRAWLSPACE,8759.33,0.67,0.00,0.00,0.00
,Min,7287.33,0.00,0.00,0.00,0.00
,Max,8760.00,586.00,438.50,448.17,0.00
,Average,8268.89,195.56,146.17,149.39,0.00
,Sum,24806.67,586.67,438.50,448.17,0.00


Heat Index OccupantHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,8760.00,0.00,0.00,0.00,0.00
,ATTIC,7552.83,686.67,226.50,179.67,114.33
,CRAWLSPACE,8760.00,0.00,0.00,0.00,0.00
,Min,7552.83,0.00,0.00,0.00,0.00
,Max,8760.00,686.67,226.50,179.67,114.33
,Average,8357.61,228.89,75.50,59.89,38.11
,Sum,25072.83,686.67,226.50,179.67,114.33


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,773.83,02-FEB-05:49,8.33,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,773.83,-,8.33,0.00,0.00
,Average,257.94,-,2.78,0.00,0.00
,Sum,773.83,-,8.33,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,8760.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,0.00,0.00,0.00
,Average,2920.00,-,0.00,0.00,0.00
,Sum,8760.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°F·hr],Heating Setpoint Unmet Degree-Hours [°F·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,LIVING,13.29,0.00,0.00,444.11,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,13.29,0.00,0.00,444.11,0.00,0.00
,Average,4.43,0.00,0.00,148.04,0.00,0.00
,Sum,13.29,0.00,0.00,444.11,0.00,0.00


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,None,,,,,,


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.00,0,,,
,Feb,0.04,4,,,
,Mar,0.39,5,,,
,Apr,0.61,11,,,
,May,0.17,8,,,
,Jun,0.19,6,,,
,Jul,0.95,22,,,
,Aug,1.10,20,,,
,Sep,0.30,11,,,
,Oct,0.48,13,,,
,Nov,0.32,9,,,
,Dec,0.26,4,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.057,0.060,429.76,343.81,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.057,0.060,358.14,286.51,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.057,0.060,429.76,343.81,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.057,0.060,358.14,286.51,270.00,90.00,W
,ROOF_RIGHT,AG WALL CONSTRUCTION,0.30,0.057,0.060,131.96,131.96,90.00,90.00,E
,ROOF_LEFT,AG WALL CONSTRUCTION,0.30,0.057,0.060,131.96,131.96,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.25,0.543,0.943,1001.48,1001.48,180.00,18.43,
,ROOF_BACK,ROOF CONSTRUCTION,0.25,0.543,0.943,1001.48,1001.48,0.00,18.43,
,BGWALL_UPPER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,47.75,47.75,180.00,90.00,S
,BGWALL_LOWER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,95.50,95.50,180.00,90.00,S
,BGWALL_UPPER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,39.79,39.79,90.00,90.00,E
,BGWALL_LOWER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,79.59,79.59,90.00,90.00,E
,BGWALL_UPPER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,47.75,47.75,0.00,90.00,N
,BGWALL_LOWER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,95.50,95.50,0.00,90.00,N
,BGWALL_UPPER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,39.79,39.79,270.00,90.00,W
,BGWALL_LOWER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,79.59,79.59,270.00,90.00,W
,FLOOR_FOUNDATION,SLAB CONSTRUCTION,0.35,0.714,2.080,1900.17,1900.17,90.00,180.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,FLOOR_MAIN,MAIN FLOOR CONSTRUCTION,0.30,0.033,0.034,1900.17,1900.17,90.00,180.00,
,CEILING,CEILING CONSTRUCTION,0.30,0.026,0.027,1900.17,1900.17,180.00,0.00,
,iz-CEILING,iz-CEILING CONSTRUCTION,0.30,0.026,0.027,1900.17,1900.17,0.00,180.00,
,iz-FLOOR_MAIN,iz-MAIN FLOOR CONSTRUCTION,0.30,0.033,0.034,1900.17,1900.17,270.00,0.00,
,INTERNALMASS,INTERIORFURNISHINGS,0.30,,0.141,106.53,,0.00,90.00,N


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,,85.95,0.00,0.00,85.95,85.95,0.245,0.260,0.880,,,,,,,No,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,,71.63,0.00,0.00,71.63,71.63,0.245,0.260,0.880,,,,,,,No,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,,85.95,0.00,0.00,85.95,85.95,0.245,0.260,0.880,,,,,,,No,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,,71.63,0.00,0.00,71.63,71.63,0.245,0.260,0.880,,,,,,,No,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,,315.16,0.245,0.260,0.880,,,,,,,,,,,
,North Total or Average,,,,,,,85.95,0.245,0.260,0.880,,,,,,,,,,,
,Non-North Total or Average,,,,,,,229.21,0.245,0.260,0.880,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_FLOOR1_FRONT,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_FLOOR1_RIGHT,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,WINDOW_FLOOR1_BACK,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_FLOOR1_LEFT,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,INTERIOR LIGHTS,LIVING,LIVING,GENERAL,2.5578,1900.17,4860.29,General,INTERIORLIGHTINGHE,58.88,168.00,58.88,0.0000,Y,4373.12
,Interior Lighting Total,,,,2.5578,1900.17,4860.29,,,,,,,,4373.12


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,,21595.54,15764.75,5830.80,0.73,4.63,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX_COOLING_COIL,,1.7,3.59,12.25,14.33,12.99,12.79
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP2 [Btuh/Btuh],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,1.7,3.43,11.69,13.62,12.70,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,,21182.34,0.80


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FAN,Fan:OnOff,0.35,0.02,810.07,136.55,0.17,1.00,2.04,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,13724.48,13724.48,7.22,810.069,810.069,EXTREME_SUMMER,8/1 18:30:00,74.00,74.00,0.00790,81.95,0.00641,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,21522.57,21522.57,11.33,474.048,474.048,EXTREME_WINTER,2/2 06:00:00,67.50,67.49,0.00677,-18.9,0.00025,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM,810.07,810.07,474.05,474.05,810.0688,810.0688,810.0688,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM,21595.545,15764.748,810.068831,-999.,-999.00,unknown,unknown,unknown,unknown,20849.13,20849.13,810.068831,74.69,55.28,0.00789750,53.60,47.63,0.00789750,81.95,0.00641195,55.52,0.0000,74.00,0.00789750,33.4861,13724.48,0.00,21422.72,14008.90
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM,21182.340,21182.340,-999.,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,21182.34,21182.34,810.068831,67.40,50.98,0.00676790,122.00,68.95,0.00800000,-18.9,0.00025284,-19.5,0.0000,67.49,0.00676790,35.8742,21522.57,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,21595.545,15764.748,810.068831,-999.,-999.00,-999.0000,1.46951,1.00000,0.2435,0.2400,0.0568,FAN,Fan:OnOff,810.068831,0.76731777,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,20849.13,20849.13,0.9654,0.76731777,810.068831,74.69,55.28,0.00789750,10.5,53.60,47.63,0.00789750,7.6,-999.,-999.0,-999.0,-999.0,465.924,20383.20,81.95,0.00641195,55.52,0.00000000,0.0000,74.00,0.00789750,74.00,0.00789750,33.4861,13724.48,0.00,21422.72,14008.90,0.73701452,80.00,67.00,0.01118466,13.2,58.35,55.37,0.00863631,8.7
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,21182.340,21182.340,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0568,FAN,Fan:OnOff,810.068831,0.76731777,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,21182.34,21182.34,1.0000,0.76731777,810.068831,67.40,50.98,0.00676790,8.8,122.00,68.95,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,21182.34,-18.9,0.00025284,-19.5,0.00000000,0.0000,67.40,0.00676790,67.49,0.00676790,35.8742,21522.57,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,182.33,4.83,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,182.33,4.83,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,17101.53,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,17101.53,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM,,0.00,17101.53,1900.17,0.0000,0.000
,Total Facility,,0.00,0.00,17101.53,1900.17,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,0.00,0.00,29228297.34,29228297.34,0.00,0.00,0.00,0.00,0.00
,Total Facility,0.00,0.00,0.00,29228297.34,29228297.34,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,Total Facility,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.00,0.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,None,,,,,,,


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,None,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,14,14
,Floor,3,1
,Roof,4,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,444
,Defaulted Fields,343
,Fields with Defaults,1807
,Autosized Fields,14
,Autosizable Fields,20
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,Electricity:Building,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,Electricity:Zone:LIVING,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,Electricity:SpaceType:GENERAL,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,InteriorLights:Electricity,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorLights:Electricity:Zone:LIVING,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorLights:Electricity:SpaceType:GENERAL,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity:SpaceType:GENERAL,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorEquipment:Electricity,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,InteriorEquipment:Electricity:Zone:LIVING,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,InteriorEquipment:Electricity:SpaceType:GENERAL,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,gas_dryer:InteriorEquipment:Electricity,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,gas_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,clotheswasher:InteriorEquipment:Electricity,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,dishwasher:InteriorEquipment:Electricity,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,electric_mels:InteriorEquipment:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Electricity:HVAC,1061.72,0.00,01-JAN-22:10,1300.73,01-JUL-17:30
,Fans:Electricity,285.14,0.00,01-JAN-22:10,136.55,23-JAN-09:40
,General:Fans:Electricity,285.14,0.00,01-JAN-22:10,136.55,23-JAN-09:40
,ElectricityPurchased:Facility,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,ElectricityPurchased:Plant,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,Cogeneration:ElectricityPurchased,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,General:Cogeneration:ElectricityPurchased,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,ElectricityNet:Plant,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,Cogeneration:ElectricityNet,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,General:Cogeneration:ElectricityNet,6458.47,168.56,17-APR-03:10,2694.06,01-JUL-18:10
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:Electricity,776.58,0.00,01-JAN-00:10,1172.68,01-JUL-17:30
,General:Cooling:Electricity,776.58,0.00,01-JAN-00:10,1172.68,01-JUL-17:30


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,453.03,70.37,17-APR-03:10,28202.43,28-JAN-09:10
,NaturalGas:Building,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,NaturalGas:Zone:LIVING,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,NaturalGas:SpaceType:GENERAL,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas:Zone:LIVING,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas:SpaceType:GENERAL,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
