Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2023.06.21 08:45
,gas_dryer:InteriorEquipment:NaturalGas,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
,gas_dryer:InteriorEquipment:NaturalGas:SpaceType:GENERAL,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGas:HVAC,355.24,0.00,01-JAN-22:10,26477.93,05-JAN-06:40
,Heating:NaturalGas,355.24,0.00,01-JAN-22:10,26477.93,05-JAN-06:40
,General:Heating:NaturalGas,355.24,0.00,01-JAN-22:10,26477.93,05-JAN-06:40


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,75583.76,0.00,01-JAN-22:10,36459.05,03-FEB-11:10
,EnergyTransfer:Building,31634.36,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,EnergyTransfer:Zone:LIVING,31634.36,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,Heating:EnergyTransfer,19795.77,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,Heating:EnergyTransfer:Zone:LIVING,19795.77,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,General:Heating:EnergyTransfer,19795.77,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,General:Heating:EnergyTransfer:Zone:LIVING,19795.77,0.00,01-JAN-22:10,15276.71,03-FEB-11:10
,Cooling:EnergyTransfer,11838.59,0.00,01-JAN-00:10,14413.59,01-AUG-18:10
,Cooling:EnergyTransfer:Zone:LIVING,11838.59,0.00,01-JAN-00:10,14413.59,01-AUG-18:10
,General:Cooling:EnergyTransfer,11838.59,0.00,01-JAN-00:10,14413.59,01-AUG-18:10
,General:Cooling:EnergyTransfer:Zone:LIVING,11838.59,0.00,01-JAN-00:10,14413.59,01-AUG-18:10
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:HVAC,43949.39,0.00,01-JAN-22:10,21182.34,05-JAN-06:40
,HeatingCoils:EnergyTransfer,28419.25,0.00,01-JAN-22:10,21182.34,05-JAN-06:40
,CoolingCoils:EnergyTransfer,15530.14,0.00,01-JAN-00:10,19018.52,01-JUL-17:30


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING,0.000,0.000,19795.608,-985.88,0.000,0.000,0.000,14931.645,6809.101,19217.943,0.032,130.049,0.000,0.000,-11710.76,-4.56,-11029.85,-26300.75
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,8309.040,436.722,23047.985,0.000,0.000,-1467.70,-30326.04,-0.13
,CRAWLSPACE,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2563.365,20686.836,0.000,0.000,-0.00,-23250.20,0.000
,Total Facility,0.000,0.000,19795.608,-985.88,0.000,0.000,0.000,14931.645,6809.101,19217.943,8309.072,3130.136,43734.821,0.000,-11710.76,-1472.26,-64606.09,-26300.88


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,23-MAY-13:35,0.00,0.00,0.00,-1.3,0.00,0.00,0.00,626.52,874.16,5982.44,0.00,51.93,8484.75,0.00,0.00,-0.2,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,23-MAY-13:35,0.00,0.00,0.00,-1.3,0.00,0.00,0.00,626.52,874.16,5982.44,0.00,6305.30,16885.29,0.00,0.00,-1189.9,-13464.3,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,06-OCT-05:03,0.00,0.00,16633.58,0.00,0.00,0.00,0.00,2088.41,347.13,0.00,0.00,0.00,0.00,0.00,-1319.9,-0.2,-793.1,-16955.9
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-OCT-05:03,0.00,0.00,16633.58,0.00,0.00,0.00,0.00,2088.41,347.13,0.00,530.78,0.00,0.00,0.00,-1319.9,-0.2,-7935.8,-10344.0


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,810.0688,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,810.0688,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,810.0688,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,810.0688,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING,CENTRAL SYSTEM,0.000000,0.0000,0.000000,1900.17,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM,,0.00,0.000000,1900.1696,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,810.0688,810.0688,810.0688,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,810.0688,810.0688,810.0688,810.0688,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,810.0688,810.0688,810.0688,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,810.0688,810.0688,810.0688,810.0688,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Alamosa-San.Luis.Valley.Rgnl.AP CO USA Custom-724620 WMO#=724620
,Total gross floor area [ft2],5700.51
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING,1900.17,1900.17,0.00,0.00
,ATTIC,1900.17,0.00,1900.17,0.00
,CRAWLSPACE,1900.17,0.00,1900.17,0.00
,Totals,5700.51,1900.17,3800.34,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,0.00,0.00,355.24,26477.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,776.58,1172.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,4373.12,1424.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_dryer,75.94,19.42,52.83,1349.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- clotheswasher,94.32,25.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- dishwasher,184.69,58.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- refrigerator,668.67,91.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_range,0.00,0.00,44.96,1845.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,285.14,136.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,3495.11,22051.90
,Natural Gas,9778.80,45302.86
,Additional,0.00,0.00
,Total,13273.90,67354.76


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.77
,Space Heating,0.00
,Space Cooling,0.14
,Fans (All),0.05
,Service Water Heating,0.00
,Receptacle Equipment,0.18
,Miscellaneous (All),1.13
,Subtotal,1.13


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,1.83
,Service Water Heating,0.00
,Miscellaneous (All),2.33
,Subtotal,2.33


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),22.17
,Space Heating,52.74
,Space Cooling,3.94
,Fans (All),1.45
,Service Water Heating,0.00
,Receptacle Equipment,19.71
,Miscellaneous,-0.0


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,MISCELECPLUGLOAD,5918.,8760.
,MISCGASPLUGLOAD,5918.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,67.50,365,65.50,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,74.00,365,76.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


