Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2023.06.20 12:50
Tabular Output Report in Format: ,Comma

Building:,724518a
Environment:,ANNUAL ** Hays.Rgnl.AP KS USA Custom-724518 WMO#=724518

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [kBtu],Energy Per Total Building Area [kBtu/ft2],Energy Per Conditioned Building Area [kBtu/ft2]
,Total Site Energy,102543.25,17.99,53.97
,Net Site Energy,102543.25,17.99,53.97
,Total Source Energy,173553.49,30.45,91.34
,Net Source Energy,173553.49,30.45,91.34


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [ft2]
,Total Building Area,5700.51
,Net Conditioned Building Area,1900.17
,Unconditioned Building Area,3800.34


End Uses

,,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,0.00,62809.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,9378.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,14931.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,3495.11,9778.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,2150.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,29955.16,72588.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,General,0.00,62809.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,9378.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,14931.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,gas_dryer,259.30,5282.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,322.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,dishwasher,630.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,2283.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_range,0.00,4496.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,2150.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,Unassigned,0.00,62809.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,9378.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,14931.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,3495.11,9778.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,2150.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,7.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,6.07,33.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Other,1.84,5.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,15.76,38.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,2.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,2.02,11.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Other,0.61,1.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,5.25,12.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [kBtu],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,29955.163,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,29955.163,100.00
,,,
,Total On-Site and Utility Electric Sources,29955.163,100.00
,Total Electricity End Uses,29955.163,100.00


On-Site Thermal Sources

,,Heat [kBtu],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [gal],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaF]
,Tolerance for Zone Heating Setpoint Not Met Time,0.36
,Tolerance for Zone Cooling Setpoint Not Met Time,0.36


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,0.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 22.2.0-c249759bad, YMD=2023.06.20 12:50
,RunPeriod,ANNUAL
,Weather File,Hays.Rgnl.AP KS USA Custom-724518 WMO#=724518
,Latitude [deg],38.84
,Longitude [deg],-99.3
,Elevation [ft],1998.13
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],2364.98,573.02,609.47,573.02,609.47
,Above Ground Wall Area [ft2],2014.80,477.51,529.89,477.51,529.89
,Window Opening Area [ft2],315.16,85.95,71.63,85.95,71.63
,Gross Window-Wall Ratio [%],13.33,15.00,11.75,15.00,11.75
,Above Ground Window-Wall Ratio [%],15.64,18.00,13.52,18.00,13.52


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],1575.80,429.76,358.14,429.76,358.14
,Above Ground Wall Area [ft2],1575.80,429.76,358.14,429.76,358.14
,Window Opening Area [ft2],315.16,85.95,71.63,85.95,71.63
,Gross Window-Wall Ratio [%],20.00,20.00,20.00,20.00,20.00
,Above Ground Window-Wall Ratio [%],20.00,20.00,20.00,20.00,20.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [ft2],2002.95
,Skylight Area [ft2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [ft3],Multipliers,Above Ground Gross Wall Area [ft2],Underground Gross Wall Area [ft2],Window Glass Area [ft2],Opening Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,LIVING,1900.17,Yes,Yes,17101.53,1.00,1575.80,0.00,315.16,315.16,2.5578,,2.0492
,ATTIC,1900.17,No,Yes,6301.10,1.00,263.91,0.00,0.00,0.00,0.0000,,0.0000
,CRAWLSPACE,1900.17,No,Yes,5700.51,1.00,175.09,350.18,0.00,0.00,0.0000,,0.0000
,Total,5700.51,,,29103.14,,2014.80,350.18,315.16,315.16,0.8526,,0.6831
,Conditioned Total,1900.17,,,17101.53,,1575.80,0.00,315.16,315.16,2.5578,,2.0492
,Unconditioned Total,3800.34,,,12001.61,,439.00,350.18,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


Space Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2],Tags
,LIVING,1900.17,Yes,Yes,1.00,LIVING,GENERAL,LIVING,2.5578,0.00,2.0492,
,ATTIC,1900.17,No,Yes,1.00,ATTIC,GENERAL,ATTIC,0.0000,0.00,0.0000,
,CRAWLSPACE,1900.17,No,Yes,1.00,CRAWLSPACE,GENERAL,CRAWLSPACE,0.0000,0.00,0.0000,
,Total,5700.51,,,,,,,0.8526,0.00,0.6831,
,Conditioned Total,1900.17,,,,,,,2.5578,0.00,2.0492,
,Unconditioned Total,3800.34,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,0.00,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [ft2],Conditioned Area [ft2],Unconditioned Area [ft2],Not Part of Total Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,GENERAL,5700.51,1900.17,3800.34,0.00,0.8526,0.00,0.6831
,Total,5700.51,1900.17,3800.34,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Time of Peak,10-JUN-19:10,03-JAN-17:10,-,-,-,-,-,-,-,-,-,-,-
,Heating,0.00,37.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,6.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,4.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.59,2.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,12.43,39.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Heating,General,0.00,37.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,6.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,4.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,gas_dryer,0.04,0.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,0.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,dishwasher,0.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,0.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_range,0.00,1.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [kBtu],Source Natural Gas [kBtu],Source Gasoline [kBtu],Source Diesel [kBtu],Source Coal [kBtu],Source Fuel Oil No 1 [kBtu],Source Fuel Oil No 2 [kBtu],Source Propane [kBtu],Source Other Fuel 1 [kBtu],Source Other Fuel 2 [kBtu],Source District Cooling [kBtu],Source District Heating [kBtu]
,Heating,0.00,68085.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,29701.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,47288.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,11069.00,10600.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,6809.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,94868.00,78685.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,35.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,15.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,24.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,5.83,5.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,3.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,49.93,41.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,11.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,5.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,8.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1.94,1.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,1.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,16.64,13.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min]
,ZONEDIRECTAIR,1089.88
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min]
,CENTRAL SYSTEM,1089.88,1089.88,1089.88,1089.88,1089.88,1089.88,1.00,1.00,1089.88
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [ft3/min],Design Size Gross Rated Total Cooling Capacity [ton],User-Specified Gross Rated Sensible Heat Ratio
,DX_COOLING_COIL,1089.88,2.42,0.730000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [ft3/min],Supply Air Flow Rate During Heating Operation [ft3/min],Supply Air Flow Rate During Cooling Operation [ft3/min],Nominal Heating Capacity [Btu/h],Nominal Cooling Capacity [ton],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,ACANDFURNACE,1089.88,1089.88,1089.88,29599.55,2.42,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [ft3/min]
,FAN,1089.88
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [Btu/h]
,HEATING_FUEL_MAIN,29599.55
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,WALL_FLOOR1_FRONT,WINDOW_FLOOR1_FRONT |
,WALL_FLOOR1_RIGHT,WINDOW_FLOOR1_RIGHT |
,WALL_FLOOR1_BACK,WINDOW_FLOOR1_BACK |
,WALL_FLOOR1_LEFT,WINDOW_FLOOR1_LEFT |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,1,22.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,1,Yes,Yes,Yes,Yes,Yes,No


Performance Precision Tradeoffs

,,Use Coil Direct Simulation,Zone Radiant Exchange Algorithm,Override Mode,Number of Timestep In Hour,Force Euler Method,Minimum Number of Warmup Days,Force Suppress All Begin Environment Resets,Minimum System Timestep,MaxZoneTempDiff,MaxAllowedDelTemp
,1,No,ScriptF,Normal,6,No,1,No,1.0,0.300,2.0000E-003


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,1,0.200,0.200


Site:GroundTemperature:BuildingSurface

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40


Site:GroundTemperature:FCfactorMethod

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,41.95,34.23,32.13,33.94,44.38,56.08,67.08,75.04,77.36,73.62,64.62,53.24


Site:GroundTemperature:Shallow

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40


Site:GroundTemperature:Deep

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {ft},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {ft},Air Temperature Sensor Height Above Ground {ft},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,1,32.810,0.140,885.870,4.921,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {ft},Standard Pressure at Elevation {psi},Standard RhoAir at Elevation
,1,Hays.Rgnl.AP KS USA Custom-724518 WMO#=724518,38.84,-99.27,-6.00,1998.13,14.,1.1199


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{F},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF},Fixed Default Water Mains Temperature{F}
,1,Schedule,MAINSWATERTEMP,32.00,0.00,NA


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,1,724518a,0.000,Suburbs,5.00000E-002,5.00000E-002,MinimalShadowing,25,3


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,1,ThirdOrderBackwardDifference


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing and Return {AdjustMixingOnly,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,AdjustReturnOnly,AdjustInfiltration,AllZones}
,,,AdjustMixingThenReturn,None},
,,,AdjustReturnThenMixing,,
,,,None},,
,1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {ft},Air Temperature Gradient Coefficient {F/ft}
,1,0.220,1213.970,0.003566


Material Details

,,Material Name,ThermalResistance {m2-K/w},Roughness,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},Absorptance:Thermal,Absorptance:Solar,Absorptance:Visible
,1,SYN_STUCCO,3.5237E-002,MediumSmooth,0.0100,8.650E-002,24.971,0.210,0.9000,0.7000,0.7000
,2,SHEATHING_CONSOL_LAYER,0.1351,Rough,0.0417,9.402E-002,42.764,0.280,0.9000,0.7000,0.7000
,3,OSB_7/16IN,9.5550E-002,MediumSmooth,0.0365,0.116,34.000,0.290,0.9000,0.7000,0.7000
,4,OSB_1IN,0.2184,MediumSmooth,0.0833,0.116,34.000,0.290,0.9000,0.7000,0.7000
,5,CUSTOM_WALL_LAYER,17526.3158,Smooth,3277.7190,5.700E-002,7.491,0.370,0.9000,0.7000,0.7000
,6,CUSTOM_CEILING_LAYER,16186.6307,Rough,3277.7190,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,7,2X4_16INOC_W_NO_INSULATION,0.2421,Smooth,0.2917,0.367,7.875,0.372,0.9000,0.7000,0.7000
,8,2X4_16INOC_W_R11_CAVITY,1.4735,Smooth,0.2917,6.033E-002,7.875,0.372,0.9000,0.7000,0.7000
,9,2X4_16INOC_W_R13_CAVITY,1.6177,Smooth,0.2917,5.495E-002,7.875,0.372,0.9000,0.7000,0.7000
,10,2X4_16INOC_W_R15_CAVITY,1.7608,Smooth,0.2917,5.049E-002,7.875,0.372,0.9000,0.7000,0.7000
,11,2X6_16INOC_W_NO_INSULATION,0.3804,Smooth,0.4584,0.367,7.875,0.372,0.9000,0.7000,0.7000
,12,2X6_16INOC_W_R19_CAVITY,2.2675,Smooth,0.4584,6.161E-002,7.875,0.372,0.9000,0.7000,0.7000
,13,2X6_16INOC_W_R19_CAVITY_R10_HEADER,2.4344,Smooth,0.4584,5.739E-002,7.875,0.372,0.9000,0.7000,0.7000
,14,2X6_16INOC_W_R21_CAVITY,2.4344,Smooth,0.4584,5.739E-002,7.875,0.372,0.9000,0.7000,0.7000
,15,2X6_16INOC_W_R21_CAVITY_R10_HEADER,2.6239,Smooth,0.4584,5.324E-002,7.875,0.372,0.9000,0.7000,0.7000
,16,2X6_24INOC_W_NO_INSULATION,0.3613,Smooth,0.4584,0.387,7.074,0.369,0.9000,0.7000,0.7000
,17,2X6_24INOC_W_R19_CAVITY,2.3484,Smooth,0.4584,5.949E-002,7.074,0.369,0.9000,0.7000,0.7000
,18,2X6_24INOC_W_R19_CAVITY_R10_HEADER,2.4795,Smooth,0.4584,5.634E-002,7.074,0.369,0.9000,0.7000,0.7000
,19,2X6_24INOC_W_R21_CAVITY,2.5741,Smooth,0.4584,5.427E-002,7.074,0.369,0.9000,0.7000,0.7000
,20,2X6_24INOC_W_R21_CAVITY_R10_HEADER,2.7286,Smooth,0.4584,5.120E-002,7.074,0.369,0.9000,0.7000,0.7000
,21,RAFTERS_W_NO_INSULATION,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,22,RAFTERS_W_R30_INSULATION,4.6148,Rough,0.9344,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,23,RAFTERS_W_R38_INSULATION,5.5153,Rough,1.1169,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,24,RAFTERS_W_R49_INSULATION,6.4845,Rough,1.3131,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,25,RAFTERS_W_R60_INSULATION,7.2015,Rough,1.4584,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,26,JOISTS_W_NO_INSULATION,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,27,JOISTS_W_R13_INSULATION,1.9128,Rough,0.2917,4.648E-002,3.438,0.219,0.9000,0.7000,0.7000
,28,JOISTS_W_R19_INSULATION,2.8450,Rough,0.4584,4.910E-002,3.438,0.219,0.9000,0.7000,0.7000
,29,JOISTS_W_R30_INSULATION,4.5576,Rough,0.7710,5.155E-002,3.438,0.219,0.9000,0.7000,0.7000
,30,FLOOR_INS_CUSTOM,2.0000E-003,Rough,0.0003,5.000E-002,3.438,0.219,0.9000,0.7000,0.7000
,31,JOISTS_W_R38_INSULATION,5.7198,Rough,0.9377,4.996E-002,3.438,0.219,0.9000,0.7000,0.7000
,32,FIBERGLASS_BATT_R0,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,33,FIBERGLASS_BATT_R13,1.9128,Rough,0.2917,4.648E-002,3.438,0.219,0.9000,0.7000,0.7000
,34,FIBERGLASS_BATT_R19,2.8450,Rough,0.4584,4.910E-002,3.438,0.219,0.9000,0.7000,0.7000
,35,FIBERGLASS_BATT_R30,4.5576,Rough,0.7710,5.155E-002,3.438,0.219,0.9000,0.7000,0.7000
,36,FIBERGLASS_BATT_R38,5.7198,Rough,0.9377,4.996E-002,3.438,0.219,0.9000,0.7000,0.7000
,37,BSMTWALL_CONSOL_LAYER,2.3423E-005,Rough,0.0008,10.844,7.541,0.248,0.9000,0.7000,0.7000
,38,CRAWLWALL_CONSOL_LAYER,2.3423E-005,Rough,0.0008,10.844,7.541,0.248,0.9000,0.7000,0.7000
,39,VERY HIGH REFLECTIVITY SURFACE,2.1097E-006,Smooth,0.0016,237.000,168.680,0.216,0.9000,5.0000E-002,5.0000E-002
,40,GYPSUMBOARD-5/16IN,5.0054E-002,Rough,0.0260,0.159,39.954,0.270,0.9000,0.4000,0.1000
,41,DRYWALL_1/2IN,7.9331E-002,MediumSmooth,0.0417,0.160,50.000,0.260,0.9000,0.7000,0.7000
,42,COPPERPIPE,4.7506E-005,MediumRough,0.0625,401.000,140.026,0.200,0.9000,0.6500,0.6500
,43,F08 METAL SURFACE,1.7668E-005,Smooth,0.0026,45.280,488.437,0.119,0.9000,0.7000,0.7000
,44,ASPHALT_SHINGLE,7.7448E-002,MediumRough,0.0208,8.186E-002,70.000,0.300,0.9000,0.7500,0.7000
,45,WOOD_SHINGLE,0.1115,MediumSmooth,0.0417,0.114,26.600,0.390,0.9000,0.7000,0.7000
,46,SLATE_SHINGLE,8.8061E-003,MediumSmooth,0.0417,1.442,100.000,0.300,0.9000,0.7000,0.7000
,47,CEMENT_STUCCO,2.6422E-002,MediumSmooth,0.0625,0.721,116.464,0.210,0.9000,0.7000,0.7000
,48,OSB_5/8IN,0.1365,MediumSmooth,0.0521,0.116,34.000,0.290,0.9000,0.7000,0.7000
,49,BLOWN_R30,5.1614,MediumRough,0.6975,4.119E-002,0.600,0.200,0.9000,0.7000,0.7000
,50,BLOWN_R30_TOP,2.8489,MediumRough,0.3849,4.119E-002,0.600,0.200,0.9000,0.7000,0.7000
,51,PLYWOOD_3/4IN,0.1650,Rough,0.0625,0.115,34.003,0.161,0.9000,0.7000,0.7000
,52,BATT_R19,7.3089,MediumRough,0.0833,3.475E-003,0.600,0.200,0.9000,0.7000,0.7000
,53,LUMBER_2X4,0.7709,Rough,0.2920,0.115,32.003,0.183,0.9000,0.7000,0.7000
,54,CARPET_N_PAD,0.4224,MediumSmooth,0.0833,6.013E-002,2.000,0.200,0.9000,0.7000,0.7000
,55,BATT_R13,2.2936,MediumRough,0.2917,3.876E-002,0.600,0.200,0.9000,0.7000,0.7000
,56,OSB_1/2IN,0.1092,MediumSmooth,0.0417,0.116,34.000,0.290,0.9000,0.7000,0.7000
,57,SOIL_12IN,0.1761,Rough,1.0000,1.731,115.011,0.056,0.9000,0.7000,0.7000
,58,DOOR_CONST,0.5031,Smooth,0.1189,7.201E-002,32.003,0.183,0.9000,0.7000,0.7000
,59,GYP_BOARD_1/2IN,8.0130E-002,Rough,0.0417,0.159,39.954,0.270,0.9000,0.4000,0.1000
,60,STD WOOD 6INCH,1.2500,MediumSmooth,0.4921,0.120,33.711,0.289,0.9000,0.7000,0.7000
,61,PIPE INSULATION,0.3830,VeryRough,0.0417,3.317E-002,5.681,0.200,0.9000,0.5000,0.5000
,62,SLAB MATERIAL,8.4667E-002,MediumRough,0.5000,1.800,149.827,0.179,0.9000,0.6500,0.6500
,63,CONCRETE_4IN,7.7356E-002,Rough,0.3330,1.312,140.014,0.111,0.9000,0.7000,0.7000
,64,CONCRETE_5IN,9.6792E-002,Rough,0.4167,1.312,140.014,0.111,0.9000,0.7000,0.7000
,65,CONCRETE_6IN,0.1161,Rough,0.5000,1.312,140.014,0.111,0.9000,0.7000,0.7000
,66,CONCRETE-8IN,0.1549,Rough,0.6667,1.311,140.014,0.200,0.9000,0.7000,0.7000
,67,BASEMENT WALL MATERIAL,0.1665,MediumRough,0.9843,1.802,140.026,0.200,0.9000,0.6500,0.6500
,68,XPS_R5,0.8621,Rough,0.0820,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,69,XPS_R10,1.7241,Rough,0.1641,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,70,XPS_R15,2.6207,Rough,0.2494,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,71,SLAB_PERIMETER_CUSTOM,34448.2759,Rough,3277.7190,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,72,THERMAL_BREAK_CUSTOM,34448.2759,Rough,3277.7190,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,73,FOUND_WALL_CUSTOM,34448.2759,Rough,3277.7190,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,74,FULL_UNDERSLAB_CUSTOM,34448.2759,Rough,3277.7190,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,75,MANF_WALL_AIRGAP,0.1200,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,76,BLDG_PAPER_FELT,1.0567E-002,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,77,R_HIGH,177.0000,MediumRough,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,78,CLEAR ACRYLIC PLASTIC,3.3333E-003,VerySmooth,0.0098,0.900,0.000,0.000,0.9000,0.0000,0.0000
,79,DIFFUSING ACRYLIC PLASTIC,2.4444E-003,VerySmooth,0.0072,0.900,0.000,0.000,0.9000,0.0000,0.0000
,80,GLASS,0.2817,VerySmooth,0.1109,0.120,0.000,0.000,0.8400,0.0000,0.0000


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,1,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{F},Surface Convection Coefficient Lower Limit {Btu/h-ft2-F},Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,1,CTF - ConductionTransferFunction,392.,0.02,176.1
,2,KivaFoundation - TwoDimensionalFiniteDifference,392.,0.02,176.1


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,1,3,26,4


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {ft},Origin Y-Coordinate {ft},Origin Z-Coordinate {ft},Centroid X-Coordinate {ft},Centroid Y-Coordinate {ft},Centroid Z-Coordinate {ft},Type,Zone Multiplier,Zone List Multiplier,Minimum X {ft},Maximum X {ft},Minimum Y {ft},Maximum Y {ft},Minimum Z {ft},Maximum Z {ft},Ceiling Height {ft},Volume {ft3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {ft2},Exterior Gross Wall Area {ft2},Exterior Net Wall Area {ft2},Exterior Window Area {ft2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,1,LIVING,0.0,0.00,0.00,0.00,23.89,19.88,5.51,1,1,1,0.00,47.74,0.00,39.80,0.98,10.01,8.99,17101.51,TARP,DOE-2,1900.12,1575.77,1260.68,315.20,6,4,0,Yes
,2,ATTIC,0.0,0.00,0.00,0.00,23.89,19.88,11.75,1,1,1,0.00,47.74,0.00,39.80,10.01,16.63,3.31,6301.06,TARP,DOE-2,1900.12,263.96,263.96,0.00,5,0,0,Yes
,3,CRAWLSPACE,0.0,0.00,0.00,0.00,23.89,19.88,-0.5,1,1,1,0.00,47.74,0.00,39.80,-2.0,0.98,2.99,5700.62,TARP,DOE-2,1900.12,175.04,175.04,0.00,10,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {ft2},# Occupants,Area per Occupant {ft2/person},Occupant per Area {person/ft2},Interior Lighting {Btu/h-ft2},Electric Load {Btu/h-ft2},Gas Load {Btu/h-ft2},Other Load {Btu/h-ft2},Hot Water Eq {Btu/h-ft2},Steam Equipment {Btu/h-ft2},Sum Loads per Area {Btu/h-ft2},Outdoor Controlled Baseboard Heat
,1,LIVING,1900.12,0.0,N/A,0.000,2.558,0.367,1.682,0.000,0.000,0.000,4.607,No
,2,ATTIC,1900.12,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,3,CRAWLSPACE,1900.12,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Number of People {},People/Floor Area {person/ft2},Floor Area per person {ft2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,1,PEOPLE_UNIT1,OCCUPANCY,LIVING,1900.12,0.0,0.0,0.000,N/A,0.000,1.000,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,0


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Lighting Level {Btu/h},Lights/Floor Area {Btu/h-ft2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {Btu/h},Nominal Maximum Lighting Level {Btu/h}
,1,INTERIOR LIGHTS,INTERIORLIGHTINGHE,LIVING,1900.12,0.0,4860.292,2.558,N/A,0.000,0.600,0.200,0.200,0.000,General,334.144,4860.292


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Equipment Level {Btu/h},Equipment/Floor Area {Btu/h-ft2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {Btu/h},Nominal Maximum Equipment Level {Btu/h}
,1,GAS_DRYER1,CLOTHESDRYER,LIVING,1900.12,0.0,66.254,0.035,N/A,0.000,1.000,0.000,0.000,gas_dryer,0.000,66.254
,2,CLOTHESWASHER1,CLOTHESWASHER,LIVING,1900.12,0.0,97.167,0.051,N/A,0.000,0.800,0.200,0.000,clotheswasher,0.000,87.160
,3,DISHWASHER1,DISHWASHER,LIVING,1900.12,0.0,224.165,0.118,N/A,0.150,0.600,0.250,0.000,dishwasher,0.000,201.076
,4,REFRIGERATOR1,REFRIGERATOR,LIVING,1900.12,0.0,310.690,0.164,N/A,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,5,ELECTRIC_MELS1,MISCELECPLUGLOAD,LIVING,1900.12,0.0,0.000,0.000,N/A,6.000E-002,0.690,0.250,0.000,electric_mels,0.000,0.000


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Equipment Level {Btu/h},Equipment/Floor Area {Btu/h-ft2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {Btu/h},Nominal Maximum Equipment Level {Btu/h}
,1,GAS_RANGE1,COOKINGRANGE,LIVING,1900.12,0.0,1845.691,0.971,N/A,6.000E-002,0.690,0.250,0.000,gas_range,43.459,1845.691
,2,GAS_DRYER1,CLOTHESDRYER,LIVING,1900.12,0.0,1349.774,0.710,N/A,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1349.774
,3,GAS_MELS1,MISCGASPLUGLOAD,LIVING,1900.12,0.0,0.000,0.000,N/A,6.000E-002,0.690,0.250,0.000,gas_mels,0.000,0.000


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {Hours},ThermalConductance {Btu/h-ft2-F},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,1,AG WALL CONSTRUCTION,2,5,10,0.167,0.0897,0.900,0.900,0.700,0.700,MediumSmooth
,2,CEILING CONSTRUCTION,3,2,9,0.167,0.0315,0.900,0.900,0.700,0.700,Rough
,3,ROOF CONSTRUCTION,4,2,4,0.167,0.943,0.900,0.900,0.750,0.700,MediumRough
,4,MAIN FLOOR CONSTRUCTION,5,3,8,0.167,0.0704,0.900,0.900,0.700,0.700,Rough
,5,INTERIORFURNISHINGS,18,1,9,0.167,0.1409,0.900,0.900,0.700,0.700,MediumSmooth
,6,FOUNDATION WALL CONSTRUCTION,20,1,7,0.167,1.058,0.900,0.900,0.650,0.650,MediumRough
,7,iz-CEILING CONSTRUCTION,25,2,9,0.167,0.0315,0.900,0.900,0.700,0.700,MediumSmooth
,8,iz-MAIN FLOOR CONSTRUCTION,26,3,8,0.167,0.0704,0.900,0.900,0.700,0.700,MediumSmooth


Material CTF Summary

,,Material Name,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},ThermalResistance {m2-K/w}
,1,SYN_STUCCO,0.0098,0.086,24.971,0.210,0.3524E-01
,2,SHEATHING_CONSOL_LAYER,0.0417,0.094,42.764,0.280,0.1351
,3,OSB_7/16IN,0.0364,0.116,34.000,0.290,0.9555E-01
,4,2X4_16INOC_W_R13_CAVITY,0.2917,0.055,7.875,0.372,1.618
,5,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,6,RAFTERS_W_R38_INSULATION,1.1169,0.062,2.618,0.185,5.515
,7,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,8,ASPHALT_SHINGLE,0.0207,0.082,70.000,0.300,0.7745E-01
,9,OSB_1/2IN,0.0417,0.116,34.000,0.290,0.1092
,10,JOISTS_W_R13_INSULATION,0.2917,0.046,3.438,0.219,1.913
,11,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,12,CARPET_N_PAD,0.0833,0.060,2.000,0.200,0.4224
,13,STD WOOD 6INCH,0.4921,0.120,33.711,0.289,1.250
,14,BASEMENT WALL MATERIAL,0.9843,1.802,140.026,0.200,0.1665
,15,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,16,RAFTERS_W_R38_INSULATION,1.1169,0.062,2.618,0.185,5.515
,17,CARPET_N_PAD,0.0833,0.060,2.000,0.200,0.4224
,18,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,19,JOISTS_W_R13_INSULATION,0.2917,0.046,3.438,0.219,1.913


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,1,10,0.14139750E-07,0.15790449E-13,0.33328334E-07,-0.22118184E-12
,2,9,-0.13580948E-04,0.27786385E-10,-0.21690748E-04,0.10685966E-07
,3,8,0.93445290E-03,0.21697679E-07,0.15073449E-02,-0.67011455E-05
,4,7,-0.25524026E-01,0.26085565E-05,-0.42874174E-01,0.34974217E-03
,5,6,0.35289469,0.74566766E-04,0.62265964,-0.74381723E-02
,6,5,-2.7102237,0.63065617E-03,-4.9681023,0.80973116E-01
,7,4,12.039292,0.17053672E-02,22.272710,-0.48544781
,8,3,-31.160211,0.14240552E-02,-56.276893,1.6280710
,9,2,45.694361,0.30480228E-03,78.711242,-2.9841220
,10,1,-34.789595,0.96069225E-05,-56.569934,2.7594713
,11,0,10.602236,0.38090529E-08,16.253858,
,12,9,0.31317273E-16,0.43976111E-16,-0.51010803E-08,-0.79244996E-17
,13,8,0.10314517E-07,0.17751770E-12,0.26862918E-02,-0.67482234E-08
,14,7,-0.13705644E-02,0.40028327E-08,-0.11654797,0.89668923E-03
,15,6,0.30576439E-01,0.98448813E-06,1.6263884,-0.20536660E-01
,16,5,-0.27510174,0.27659598E-04,-10.843738,0.19078174
,17,4,1.2857204,0.17633394E-03,39.525931,-0.92707659
,18,3,-3.3542361,0.30839568E-03,-82.632562,2.5346738
,19,2,4.8749143,0.14245064E-03,98.418306,-3.8916659
,20,1,-3.6611134,0.12632440E-04,-61.889078,3.1091867
,21,0,1.1012792,0.58266065E-07,15.909284,
,22,4,0.75441920E-10,0.23883683E-10,0.47514224E-10,-0.69373194E-20
,23,3,-0.33730907E-03,0.89366797E-04,-0.22574866E-03,0.77828620E-10
,24,2,0.58624422,0.18542418,0.49024360,-0.17301269E-03
,25,1,-11.299243,2.8799011,-8.6239668,0.15905732
,26,0,15.219762,1.4410112,12.640375,
,27,8,0.40635119E-15,0.16097338E-15,0.12402889E-12,-0.18568750E-15
,28,7,-0.13383138E-10,0.15348756E-11,-0.13520613E-08,0.33293701E-12
,29,6,0.10349336E-06,0.12392166E-07,0.19248154E-05,-0.38982260E-08
,30,5,-0.82149362E-04,0.79233028E-05,-0.48611710E-03,0.53597054E-05
,31,4,0.12410049E-01,0.62034537E-03,0.29187611E-01,-0.11998552E-02
,32,3,-0.37605246,0.74510413E-02,-0.43184492,0.61361740E-01
,33,2,2.1274249,0.15302681E-01,2.2910521,-0.59986906
,34,1,-3.6069062,0.46322951E-02,-4.2736753,1.4694940
,35,0,1.8712868,0.66704619E-04,2.4138456,
,36,9,-0.27580628E-02,0.97439125E-12,-0.27580628E-02,0.28516790E-03
,37,8,0.73590997E-01,0.21837543E-08,0.73590997E-01,-0.77836043E-02
,38,7,-0.82599318,0.23162835E-06,-0.82599318,0.89703933E-01
,39,6,5.1113916,0.48671053E-05,5.1113916,-0.57224845
,40,5,-19.214933,0.30163627E-04,-19.214933,2.2266322
,41,4,45.557404,0.63181060E-04,45.557404,-5.4853312
,42,3,-68.275533,0.44785456E-04,-68.275533,8.5710568
,43,2,62.555368,0.93952058E-05,62.555368,-8.2111738
,44,1,-31.904423,0.39200004E-06,-31.904423,4.3886678
,45,0,6.9260389,0.77047546E-09,6.9260389,
,46,7,-0.31329203,0.10329330E-07,-0.31329203,0.55864212E-02
,47,6,5.1319533,0.47427511E-05,5.1319533,-0.94031398E-01
