Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2023.06.20 12:50
,48,5,-34.202738,0.15278196E-03,-34.202738,0.64689208
,49,4,120.24755,0.10101959E-02,120.24755,-2.3584424
,50,3,-241.25840,0.17943375E-02,-241.25840,4.9281239
,51,2,277.00650,0.85735187E-03,277.00650,-5.9151466
,52,1,-169.10605,0.84364479E-04,-169.10605,3.7863679
,53,0,42.498380,0.58377639E-06,42.498380,
,54,9,-0.51010803E-08,0.43976111E-16,0.31317273E-16,-0.79244996E-17
,55,8,0.26862918E-02,0.17751770E-12,0.10314517E-07,-0.67482234E-08
,56,7,-0.11654797,0.40028327E-08,-0.13705644E-02,0.89668923E-03
,57,6,1.6263884,0.98448813E-06,0.30576439E-01,-0.20536660E-01
,58,5,-10.843738,0.27659598E-04,-0.27510174,0.19078174
,59,4,39.525931,0.17633394E-03,1.2857204,-0.92707659
,60,3,-82.632562,0.30839568E-03,-3.3542361,2.5346738
,61,2,98.418306,0.14245064E-03,4.8749143,-3.8916659
,62,1,-61.889078,0.12632440E-04,-3.6611134,3.1091867
,63,0,15.909284,0.58266065E-07,1.1012792,
,64,8,0.12402889E-12,0.16097338E-15,0.40635119E-15,-0.18568750E-15
,65,7,-0.13520613E-08,0.15348756E-11,-0.13383138E-10,0.33293701E-12
,66,6,0.19248154E-05,0.12392166E-07,0.10349336E-06,-0.38982260E-08
,67,5,-0.48611710E-03,0.79233028E-05,-0.82149362E-04,0.53597054E-05
,68,4,0.29187611E-01,0.62034537E-03,0.12410049E-01,-0.11998552E-02
,69,3,-0.43184492,0.74510413E-02,-0.37605246,0.61361740E-01
,70,2,2.2910521,0.15302681E-01,2.1274249,-0.59986906
,71,1,-4.2736753,0.46322951E-02,-3.6069062,1.4694940
,72,0,2.4138456,0.66704619E-04,1.8712868,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},Conductance (Before Adjusted) {Btu/h-ft2-F},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,1,1,VerySmooth,0.388,0.388,1.000,0.401,,
,2,INTERIOR WINDOW,7,1,VerySmooth,0.388,0.388,1.000,0.401,,
,3,TDD DOME,15,1,VerySmooth,1.071,1.071,1.000,0.929,,
,4,TDD DIFFUSER,16,1,VerySmooth,1.077,1.077,1.000,0.906,,


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.11088,0.31435,0.47854,0.47854,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.11996,1.00000,No
,2,GLASS,SpectralAverage,,0.11088,0.31435,0.47854,0.47854,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.11996,1.00000,No
,3,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,4,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING,Mixing/Well-Stirred
,2,ATTIC,Mixing/Well-Stirred
,3,CRAWLSPACE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {ft},Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT,6.63,19.88
,2,ROOF_LEFT,6.63,19.88


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING,Cooling,22715.33125,22715.33125,1089.87274,1089.87274,EXTREME_SUMMER,6/26 19:00:00,96.80000,0.01153,1900.16966,0.00000,0.00000,0.00000
,2,LIVING,Heating,30117.73768,30117.73768,548.24146,548.24146,EXTREME_WINTER,1/8 06:00:00,15.80000,0.00091,1900.16966,0.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM,Cooling,Sensible,6560.51,1089.87274,1089.87274,EXTREME_SUMMER,6/26 00:00:00
,2,CENTRAL SYSTEM,Heating,Sensible,8675.13,548.24146,548.24146,EXTREME_WINTER,1/8 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,Design Size Maximum Air Flow Rate [ft3/min],1089.87274
,2,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],1089.87274
,3,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],1089.87274
,4,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Flow Rates [ft3/min],1089.87274
,5,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Heating Design Air Flow Rate [ft3/min],1089.87274
,6,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Cooling Design Air Flow Rate [ft3/min],1089.87274
,7,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Main Design Air Flow Rate [ft3/min],1089.87274
,8,AirLoopHVAC,CENTRAL SYSTEM,User Heating Air Flow Ratio [],1.00000
,9,AirLoopHVAC,CENTRAL SYSTEM,Calculated Heating Air Flow Ratio [],1.00000
,10,AirLoopHVAC,CENTRAL SYSTEM,Design Supply Air Flow Rate [ft3/min],1089.87274
,11,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,Design Size Rated Air Flow Rate [ft3/min],1089.87274
,12,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,Design Size Gross Rated Total Cooling Capacity [ton],2.42124
,13,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,User-Specified Gross Rated Sensible Heat Ratio,0.73000
,14,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate [ft3/min],1089.87274
,15,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate During Heating Operation [ft3/min],1089.87274
,16,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Supply Air Flow Rate During Cooling Operation [ft3/min],1089.87274
,17,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Nominal Heating Capacity [Btu/h],29599.55482
,18,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Nominal Cooling Capacity [ton],2.42124
,19,AirLoopHVAC:UnitaryHeatCool,ACANDFURNACE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,20,Fan:OnOff,FAN,Design Size Maximum Flow Rate [ft3/min],1089.87274
,21,Coil:Heating:Fuel,HEATING_FUEL_MAIN,Design Size Nominal Capacity [Btu/h],29599.55482


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,2.3,3.59,12.25,14.33,12.99,12.79
,2,Coil:Cooling:DX:SingleSpeed,DX_COOLING_COIL,2.3,3.43,11.69,13.62,12.70,-99999.


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,EXTREME_WINTER,User Selected WeatherFile Typical/Extreme Period (Design)=WinterExtreme,01/06,01/12,Monday,7,Use RunPeriod Specified Day,Yes,No,No,Yes,Yes,Clark and Allen
,2,EXTREME_SUMMER,User Selected WeatherFile Typical/Extreme Period (Design)=SummerExtreme,06/22,06/28,Monday,7,Use RunPeriod Specified Day,Yes,No,No,Yes,Yes,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,
,2,No,,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,4
,2,3
,3,3


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,SizingPeriod: EXTREME_WINTER,0.054503205,0.224404826,Pass,Pass,0.265832314,0.424153791,Pass,Pass
,2,ATTIC,SizingPeriod: EXTREME_WINTER,0.652134356,0.588012543,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,CRAWLSPACE,SizingPeriod: EXTREME_WINTER,0.527551922,0.690066988,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,4,LIVING,SizingPeriod: EXTREME_SUMMER,0.101954708,0.227738120,Pass,Pass,0.219820335,0.498162303,Pass,Pass
,5,ATTIC,SizingPeriod: EXTREME_SUMMER,0.419881041,0.293703632,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,6,CRAWLSPACE,SizingPeriod: EXTREME_SUMMER,0.210921204,0.172336614,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,7,LIVING,RunPeriod: ANNUAL,0.046966889,0.204665237,Pass,Pass,0.100904274,0.212384221,Pass,Pass
,8,ATTIC,RunPeriod: ANNUAL,0.382808753,0.425812717,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,9,CRAWLSPACE,RunPeriod: ANNUAL,0.384982239,0.386154613,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],536337.45,78324.17,0.00,0.00,70485.68,685151.08


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,8669.50,90.50,0.00,0.00,0.00
,ATTIC,7100.17,686.83,618.33,349.17,5.50
,CRAWLSPACE,7178.17,1473.33,108.50,0.00,0.00
,Min,7100.17,90.50,0.00,0.00,0.00
,Max,8669.50,1473.33,618.33,349.17,5.50
,Average,7649.28,750.22,242.28,116.39,1.83
,Sum,22947.83,2250.67,726.83,349.17,5.50


Heat Index OccupantHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,8645.67,114.33,0.00,0.00,0.00
,ATTIC,6996.67,1160.83,365.67,177.33,59.50
,CRAWLSPACE,6756.50,2001.00,2.50,0.00,0.00
,Min,6756.50,114.33,0.00,0.00,0.00
,Max,8645.67,2001.00,365.67,177.33,59.50
,Average,7466.28,1092.06,122.72,59.11,19.83
,Sum,22398.83,3276.17,368.17,177.33,59.50


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,67.67,03-JAN-19:40,59.33,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,67.67,-,59.33,0.00,0.00
,Average,22.56,-,19.78,0.00,0.00
,Sum,67.67,-,59.33,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,8760.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,0.00,0.00,0.00
,Average,2920.00,-,0.00,0.00,0.00
,Sum,8760.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°F·hr],Heating Setpoint Unmet Degree-Hours [°F·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,LIVING,2211.23,0.00,0.00,1791.50,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,2211.23,0.00,0.00,1791.50,0.00,0.00
,Average,737.08,0.00,0.00,597.17,0.00,0.00
,Sum,2211.23,0.00,0.00,1791.50,0.00,0.00


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,None,,,,,,


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.00,0,,,
,Feb,0.21,6,,,
,Mar,0.31,4,,,
,Apr,0.64,8,,,
,May,2.70,30,,,
,Jun,1.87,19,,,
,Jul,3.36,32,,,
,Aug,0.14,7,,,
,Sep,0.08,2,,,
,Oct,4.36,33,,,
,Nov,1.64,14,,,
,Dec,1.22,10,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.083,0.090,429.76,343.81,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.083,0.090,358.14,286.51,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.083,0.090,429.76,343.81,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.083,0.090,358.14,286.51,270.00,90.00,W
,ROOF_RIGHT,AG WALL CONSTRUCTION,0.30,0.083,0.090,131.96,131.96,90.00,90.00,E
,ROOF_LEFT,AG WALL CONSTRUCTION,0.30,0.083,0.090,131.96,131.96,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.25,0.543,0.943,1001.48,1001.48,180.00,18.43,
,ROOF_BACK,ROOF CONSTRUCTION,0.25,0.543,0.943,1001.48,1001.48,0.00,18.43,
,BGWALL_UPPER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,47.75,47.75,180.00,90.00,S
,BGWALL_LOWER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,95.50,95.50,180.00,90.00,S
,BGWALL_UPPER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,39.79,39.79,90.00,90.00,E
,BGWALL_LOWER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,79.59,79.59,90.00,90.00,E
,BGWALL_UPPER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,47.75,47.75,0.00,90.00,N
,BGWALL_LOWER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,95.50,95.50,0.00,90.00,N
,BGWALL_UPPER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,39.79,39.79,270.00,90.00,W
,BGWALL_LOWER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,79.59,79.59,270.00,90.00,W
,FLOOR_FOUNDATION,SLAB CONSTRUCTION,0.35,0.714,2.080,1900.17,1900.17,90.00,180.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,FLOOR_MAIN,MAIN FLOOR CONSTRUCTION,0.30,0.064,0.070,1900.17,1900.17,90.00,180.00,
,CEILING,CEILING CONSTRUCTION,0.30,0.030,0.031,1900.17,1900.17,180.00,0.00,
,iz-CEILING,iz-CEILING CONSTRUCTION,0.30,0.030,0.031,1900.17,1900.17,0.00,180.00,
,iz-FLOOR_MAIN,iz-MAIN FLOOR CONSTRUCTION,0.30,0.064,0.070,1900.17,1900.17,270.00,0.00,
,INTERNALMASS,INTERIORFURNISHINGS,0.30,,0.141,106.53,,0.00,90.00,N


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,,85.95,0.00,0.00,85.95,85.95,0.388,0.401,0.883,,,,,,,No,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,,71.63,0.00,0.00,71.63,71.63,0.388,0.401,0.883,,,,,,,No,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,,85.95,0.00,0.00,85.95,85.95,0.388,0.401,0.883,,,,,,,No,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,,71.63,0.00,0.00,71.63,71.63,0.388,0.401,0.883,,,,,,,No,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,,315.16,0.388,0.401,0.883,,,,,,,,,,,
,North Total or Average,,,,,,,85.95,0.388,0.401,0.883,,,,,,,,,,,
,Non-North Total or Average,,,,,,,229.21,0.388,0.401,0.883,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_FLOOR1_FRONT,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_FLOOR1_RIGHT,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,WINDOW_FLOOR1_BACK,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_FLOOR1_LEFT,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,INTERIOR LIGHTS,LIVING,LIVING,GENERAL,2.5578,1900.17,4860.29,General,INTERIORLIGHTINGHE,58.88,168.00,58.88,0.0000,Y,4373.12
,Interior Lighting Total,,,,2.5578,1900.17,4860.29,,,,,,,,4373.12


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,,29054.92,21210.09,7844.83,0.73,4.63,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX_COOLING_COIL,,2.3,3.59,12.25,14.33,12.99,12.79
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP2 [Btuh/Btuh],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,2.3,3.43,11.69,13.62,12.70,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,,29599.55,0.80


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FAN,Fan:OnOff,0.35,0.02,1089.88,183.72,0.17,1.00,1.83,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,22715.33,22715.33,11.95,1089.877,1089.877,EXTREME_SUMMER,6/26 19:00:00,74.00,74.00,0.00817,96.80,0.01153,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,30117.74,30117.74,15.85,548.251,548.251,EXTREME_WINTER,1/8 06:00:00,68.50,68.48,0.00599,15.80,0.00091,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM,1089.88,1089.88,548.25,548.25,1089.8769,1089.8769,1089.8769,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM,29054.920,21210.091,1089.876876,-999.,-999.00,unknown,unknown,unknown,unknown,26369.54,25580.92,1089.876876,74.56,59.44,0.00817335,53.60,51.12,0.00800000,96.80,0.01152792,70.94,0.0000,74.00,0.00817335,42.6163,22715.33,0.00,28822.40,20428.37
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM,29599.555,29599.555,-999.,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,29599.55,29599.55,1089.876876,68.38,53.54,0.00599090,122.00,73.56,0.00800000,15.80,0.00090597,12.36,0.0000,68.48,0.00599090,37.8037,30117.74,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX_COOLING_COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,29054.920,21210.091,1089.876876,-999.,-999.00,-999.0000,1.08924,1.00000,0.2436,0.2400,0.0699,FAN,Fan:OnOff,1089.876876,1.27002449,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,26369.54,25580.92,0.9076,1.27002449,1089.876876,74.56,59.44,0.00817335,10.6,53.60,51.12,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,626.860,25742.68,96.80,0.01152792,70.94,0.00000000,0.0000,74.00,0.00817335,74.00,0.00817335,42.6163,22715.33,0.00,28822.40,20428.37,1.21986812,80.00,67.00,0.01118466,13.2,60.95,57.76,0.00944145,9.6
,HEATING_FUEL_MAIN,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,29599.555,29599.555,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0699,FAN,Fan:OnOff,1089.876876,1.27002449,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,29599.55,29599.55,1.0000,1.27002449,1089.876876,68.38,53.54,0.00599090,8.5,122.00,73.56,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,29599.55,15.80,0.00090597,12.36,0.00000000,0.0000,68.38,0.00599090,68.48,0.00599090,37.8037,30117.74,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,442.33,615.83,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,442.33,615.83,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,17101.53,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,17101.53,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM,,0.00,17101.53,1900.17,0.0000,0.000
,Total Facility,,0.00,0.00,17101.53,1900.17,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,0.00,0.00,56411122.41,56411122.41,0.00,0.00,0.00,0.00,0.00
,Total Facility,0.00,0.00,0.00,56411122.41,56411122.41,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,Total Facility,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.00,0.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,None,,,,,,,


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,None,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,14,14
,Floor,3,1
,Roof,4,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,444
,Defaulted Fields,343
,Fields with Defaults,1807
,Autosized Fields,14
,Autosizable Fields,20
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,Electricity:Building,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,Electricity:Zone:LIVING,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,Electricity:SpaceType:GENERAL,5396.75,168.56,02-JAN-03:10,1598.42,01-JAN-19:10
,InteriorLights:Electricity,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorLights:Electricity:Zone:LIVING,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorLights:Electricity:SpaceType:GENERAL,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,General:InteriorLights:Electricity:SpaceType:GENERAL,4373.12,97.93,01-JAN-00:10,1424.47,01-JAN-19:10
,InteriorEquipment:Electricity,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,InteriorEquipment:Electricity:Zone:LIVING,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,InteriorEquipment:Electricity:SpaceType:GENERAL,1023.63,70.63,02-JAN-03:10,173.95,01-JAN-19:10
,gas_dryer:InteriorEquipment:Electricity,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,gas_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,75.94,0.39,02-JAN-03:10,19.42,01-JAN-11:10
,clotheswasher:InteriorEquipment:Electricity,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,94.32,0.91,02-JAN-02:10,25.55,01-JAN-09:10
,dishwasher:InteriorEquipment:Electricity,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,184.69,1.69,02-JAN-03:10,58.93,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,electric_mels:InteriorEquipment:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Electricity:HVAC,3376.39,0.00,11-JAN-14:10,2358.37,27-JUN-14:00
,Fans:Electricity,629.72,0.00,11-JAN-14:10,183.72,01-JAN-05:10
,General:Fans:Electricity,629.72,0.00,11-JAN-14:10,183.72,01-JAN-05:10
,ElectricityPurchased:Facility,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,ElectricityPurchased:Plant,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,Cogeneration:ElectricityPurchased,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,General:Cogeneration:ElectricityPurchased,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,ElectricityNet:Plant,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,Cogeneration:ElectricityNet,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,General:Cogeneration:ElectricityNet,8773.14,168.56,16-MAR-03:10,3639.88,10-JUN-19:10
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:Electricity,2746.67,0.00,01-JAN-00:10,2174.65,27-JUN-14:00
,General:Cooling:Electricity,2746.67,0.00,01-JAN-00:10,2174.65,27-JUN-14:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,725.88,70.37,16-MAR-03:10,39582.43,03-JAN-17:10
,NaturalGas:Building,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,NaturalGas:Zone:LIVING,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,NaturalGas:SpaceType:GENERAL,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas:Zone:LIVING,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,97.79,70.37,02-JAN-03:10,2747.70,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
,gas_range:InteriorEquipment:NaturalGas:SpaceType:GENERAL,44.96,43.46,01-JAN-02:10,1845.69,01-JAN-17:10
,gas_dryer:InteriorEquipment:NaturalGas,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
,gas_dryer:InteriorEquipment:NaturalGas:SpaceType:GENERAL,52.83,26.91,02-JAN-03:10,1349.77,01-JAN-11:10
