!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.2;                     !- Version Identifier

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                        !- Do Plant Sizing Calculation
    No,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SF-HZ2-Average Double Story Crawl-0.15-0-0.95-0.8-16-R11-R0-R30,                !- Name
    0,      	    !- North Axis {deg}
    Suburbs,                 	!- Terrain
    0.05,                    	!- Loads Convergence Tolerance Value, Note: originally 0.04
    0.05,                     	!- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,    !- Solar Distribution
    25,                      	!- Maximum Number of Warmup Days
    3;                      	!- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                  !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                  !- Algorithm

HeatBalanceAlgorithm,
   ConductionTransferFunction,   !- Algorithm
   200;                          !- Surface Temperature Upper Limit {degC}

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                       !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Sub-Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILECONDITIONTYPE ===========

SizingPeriod:WeatherFileConditionType,
    Extreme_Winter,          !- Name
    WinterExtreme;           !- Period Selection

SizingPeriod:WeatherFileConditionType,
    Extreme_Summer,          !- Name
    SummerExtreme;           !- Period Selection

 Site:WaterMainsTemperature,
     CorrelationFromWeatherFile,    !- Calculation method
     , 	            !- Temperature schedule name (can be MainsWaterTemp if schedule is used)
     ,                              !- Annual average outdoor air temperature {C}
     ;	                            !- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: PERFORMANCEPRECISIONTRADEOFFS ===========

!-PerformancePrecisionTradeoffs,
!-    No,                     !- Use Coil Direct Solutions
!-    CarrollMRT,              !- Zone Radiant Exchange Algorithm
!-    Normal,                  !- Override Mode
!-    0.3,                       !- MaxZoneTempDiff
!-    0.002;                     !- MaxAllowedDelTemp

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!
!- *** Occupancy and Lighting factors taken from NREL benchmark model ***
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    1.00000,                 !- Hour 8
    1.00000,                 !- Hour 9
    1.00000,                 !- Hour 10
    1.00000,                 !- Hour 11
    1.00000,                 !- Hour 12
    1.00000,                 !- Hour 13
    1.00000,                 !- Hour 14
    1.00000,                 !- Hour 15
    1.00000,                 !- Hour 16
    1.00000,                 !- Hour 17
    1.00000,                 !- Hour 18
    1.00000,                 !- Hour 19
    1.00000,                 !- Hour 20
    1.00000,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

!- Calculated based on occupancy sensor and motion
!- sensor savings from HMG analysis as detailed
!- in the kWhcalculation spreadsheet

Schedule:Day:Hourly,
LightingDay_EELighting_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.065170403,!- Hour 1
0.065170403,!- Hour 2
0.065170403,!- Hour 3
0.065170403,!- Hour 4
0.195511208,!- Hour 5
0.407315016,!- Hour 6
0.456192818,!- Hour 7
0.407315016,!- Hour 8
0.179218607,!- Hour 9
0.122194505,!- Hour 10
0.122194505,!- Hour 11
0.122194505,!- Hour 12
0.122194505,!- Hour 13
0.122194505,!- Hour 14
0.122194505,!- Hour 15
0.211803808,!- Hour 16
0.456192818,!- Hour 17
0.635411425,!- Hour 18
0.855361533,!- Hour 19
0.947933128,!- Hour 20
0.947933128,!- Hour 21
0.716874428,!- Hour 22
0.399168715,!- Hour 23
0.162926006;!- Hour 24

Schedule:Day:Hourly,
LightingDay_EELighting_Garage_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.048125,!- Hour 1
0.048125,!- Hour 2
0.048125,!- Hour 3
0.048125,!- Hour 4
0.144375,!- Hour 5
0.30078125,!- Hour 6
0.336875,!- Hour 7
0.30078125,!- Hour 8
0.13234375,!- Hour 9
0.090234375,!- Hour 10
0.090234375,!- Hour 11
0.090234375,!- Hour 12
0.090234375,!- Hour 13
0.090234375,!- Hour 14
0.090234375,!- Hour 15
0.15640625,!- Hour 16
0.336875,!- Hour 17
0.46921875,!- Hour 18
0.631640625,!- Hour 19
0.7,!- Hour 20
0.7,!- Hour 21
0.529375,!- Hour 22
0.294765625,!- Hour 23
0.1203125;!- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                	!- Schedule Type Limits Name
    1,                  	!- Hour 1
    1,                  	!- Hour 2
    1,                  	!- Hour 3
    1,                  	!- Hour 4
    1,                  	!- Hour 5
    1,                		!- Hour 6
    0,                  	!- Hour 7
    0,                		!- Hour 8
    0,                		!- Hour 9
    0,               		!- Hour 10
    0,               		!- Hour 11
    0,              		!- Hour 12
    0,               		!- Hour 13
    0,               		!- Hour 14
    0,               		!- Hour 15
    0,                		!- Hour 16
    0,                  	!- Hour 17
    0,                		!- Hour 18
    1,               		!- Hour 19
    1,                		!- Hour 20
    1,                       	!- Hour 21
    1,                  	!- Hour 22
    1,               		!- Hour 23
    1;                 		!- Hour 24



Schedule:Day:Hourly,
    LightingDay_EELighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                	!- Hour 20
    1,                       !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24


Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115858456545258,       !- Hour 1
    0.0514758745041469,      !- Hour 2
    0.0385691669671833,      !- Hour 3
    0.0257379372520738,      !- Hour 4
    0.0257379372520738,      !- Hour 5
    0.0772138117562207,      !- Hour 6
    0.154503101334295,       !- Hour 7
    0.23179239091237,       !- Hour 8
    0.437922322394519,       !- Hour 9
    0.489398196898665,       !- Hour 10
    0.425015614857555,       !- Hour 11
    0.360633032816445,       !- Hour 12
    0.309081680490443,       !- Hour 13
    0.347726325279481,       !- Hour 14
    0.28334374323837,       !- Hour 15
    0.270437035701407,       !- Hour 16
    0.28334374323837,       !- Hour 17
    0.373464262531554,       !- Hour 18
    0.656883483591778,       !- Hour 19
    0.837199999999997,        !- Hour 20
    0.682621420843852,       !- Hour 21
    0.502304904435629,       !- Hour 22
    0.334819617742518,       !- Hour 23
    0.23179239091237;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.124134060584205,        !- Hour 1
    0.0551527226830148,      !- Hour 2
    0.0413241074648395,      !- Hour 3
    0.0275763613415074,      !- Hour 4
    0.0275763613415074,      !- Hour 5
    0.0827290840245222,      !- Hour 6
    0.165539037143888,       !- Hour 7
    0.248348990263252,       !- Hour 8
    0.469202488279841,       !- Hour 9
    0.524355210962856,       !- Hour 10
    0.455373873061666,       !- Hour 11
    0.386392535160476,       !- Hour 12
    0.331158943382618,       !- Hour 13
    0.3725639199423,        !- Hour 14
    0.303582582041111,       !- Hour 15
    0.289753966822935,       !- Hour 16
    0.303582582041111,       !- Hour 17
    0.400140281283808,        !- Hour 18
    0.703803732419762,       !- Hour 19
    0.897,                       !- Hour 20
    0.731380093761269,       !- Hour 21
    0.538183826181031,       !- Hour 22
    0.358735304724125,       !- Hour 23
    0.248348990263252;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0796474528960224,      !- Hour 1
    0.0637009071877185,      !- Hour 2
    0.0318078157711097,      !- Hour 3
    0.0318078157711097,      !- Hour 4
    0.0637009071877185,      !- Hour 5
    0.0955939986043261,       !- Hour 6
    0.191187997208654,       !- Hour 7
    0.414354361479414,       !- Hour 8
    0.62157418004187,        !- Hour 9
    0.7332,       !- Hour 10
    0.717253454291697,       !- Hour 11
    0.637520725750175,       !- Hour 12
    0.573734542916957,       !- Hour 13
    0.510033635729239,       !- Hour 14
    0.446247452896022,       !- Hour 15
    0.414354361479414,       !- Hour 16
    0.430300907187718,       !- Hour 17
    0.414354361479414,       !- Hour 18
    0.414354361479414,       !- Hour 19
    0.414354361479414,       !- Hour 20
    0.414354361479414,       !- Hour 21
    0.398407815771109,       !- Hour 22
    0.270920725750174,       !- Hour 23
    0.143433635729239;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0974410327983253,       !- Hour 1
    0.0779319609211445,       !- Hour 2
    0.038913817166783,      !- Hour 3
    0.038913817166783,      !- Hour 4
    0.0779319609211445,       !- Hour 5
    0.116950104675506,       !- Hour 6
    0.233900209351012,       !- Hour 7
    0.506922889043964,       !- Hour 8
    0.760436496859734,       !- Hour 9
    0.897,                       !- Hour 10
    0.877490928122819,       !- Hour 11
    0.779945568736915,        !- Hour 12
    0.701909281228193,       !- Hour 13
    0.623977320307048,       !- Hour 14
    0.545941032798325,       !- Hour 15
    0.506922889043964,       !- Hour 16
    0.526431960921144,       !- Hour 17
    0.506922889043964,       !- Hour 18
    0.506922889043964,       !- Hour 19
    0.506922889043964,       !- Hour 20
    0.506922889043964,       !- Hour 21
    0.487413817166783,       !- Hour 22
    0.331445568736915,        !- Hour 23
    0.175477320307048;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24



Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.160052687884461,       !- Hour 1
    0.0767484287242575,      !- Hour 2
    0.0575330636533838,      !- Hour 3
    0.0575330636533838,      !- Hour 4
    0.0767484287242575,      !- Hour 5
    0.204926216902916,       !- Hour 6
    0.480271095212623,       !- Hour 7
    0.704412677186414,       !- Hour 8
    0.742843407328163,       !- Hour 9
    0.697969878309708,       !- Hour 10
    0.614778650708746,       !- Hour 11
    0.563462322813587,       !- Hour 12
    0.550689756619418,       !- Hour 13
    0.512259026477668,       !- Hour 14
    0.467385497459214,       !- Hour 15
    0.486600862530089,       !- Hour 16
    0.544246957742712,       !- Hour 17
    0.736400608451458,        !- Hour 18
    0.84525,       !- Hour 19
    0.781274137469912,       !- Hour 20
    0.640323783097085,       !- Hour 21
    0.544246957742712,       !- Hour 22
    0.44828316394758,       !- Hour 23
    0.307332809574753;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.169851832040653,        !- Hour 1
    0.0814473121155389,      !- Hour 2
    0.0610554961219577,      !- Hour 3
    0.0610554961219577,      !- Hour 4
    0.0814473121155389,      !- Hour 5
    0.217472719978604,       !- Hour 6
    0.509675447980744,       !- Hour 7
    0.747539983952929,       !- Hour 8
    0.788323615940091,       !- Hour 9
    0.74070272800214,       !- Hour 10
    0.652418159935812,       !- Hour 11
    0.597960016047071,       !- Hour 12
    0.58440545600428,       !- Hour 13
    0.543621824017117,       !- Hour 14
    0.496000936079166,       !- Hour 15
    0.516392752072746,       !- Hour 16
    0.57756820005349,       !- Hour 17
    0.781486359989302,       !- Hour 18
    0.897,                       !- Hour 19
    0.829107247927254,       !- Hour 20
    0.679527280021396,       !- Hour 21
    0.57756820005349,       !- Hour 22
    0.47572907194437,        !- Hour 23
    0.326149104038513;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.076044361285933,      !- Hour 1
    0.0345332539547544,      !- Hour 2
    0.0242088790610646,      !- Hour 3
    0.0345332539547544,      !- Hour 4
    0.0968355162442594,        !- Hour 5
    0.366693315189659,       !- Hour 6
    0.837199999999997,        !- Hour 7
    0.830293349209049,        !- Hour 8
    0.674644497363497,       !- Hour 9
    0.529320020411635,       !- Hour 10
    0.425506650790951,        !- Hour 11
    0.335577785337642,       !- Hour 12
    0.242159993196122,       !- Hour 13
    0.207555536655894,       !- Hour 14
    0.179857730906617,       !- Hour 15
    0.186764381697567,       !- Hour 16
    0.214462187446844,       !- Hour 17
    0.27676444973635,       !- Hour 18
    0.300973328797414,       !- Hour 19
    0.300973328797414,       !- Hour 20
    0.297484402109202,       !- Hour 21
    0.290577751318252,       !- Hour 22
    0.207555536655894,       !- Hour 23
    0.148742201054601;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0814761013777853,      !- Hour 1
    0.0369999149515223,      !- Hour 2
    0.0259380847082837,      !- Hour 3
    0.0369999149515223,      !- Hour 4
    0.103752338833135,       !- Hour 5
    0.392885694846062,       !- Hour 6
    0.897,                       !- Hour 7
    0.889600017009696,       !- Hour 8
    0.722833390032318,       !- Hour 9
    0.56712859329818,       !- Hour 10
    0.455899982990304,       !- Hour 11
    0.359547627147474,       !- Hour 12
    0.259457135567274,       !- Hour 13
    0.222380932131315,        !- Hour 14
    0.19270471168566,       !- Hour 15
    0.200104694675966,       !- Hour 16
    0.229780915121619,       !- Hour 17
    0.296533339003232,       !- Hour 18
    0.322471423711515,       !- Hour 19
    0.322471423711515,       !- Hour 20
    0.318733287974145,       !- Hour 21
    0.311333304983841,       !- Hour 22
    0.222380932131315,        !- Hour 23
    0.159366643987073;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0492758944582015,      !- Hour 1
    0.0246379472291013,       !- Hour 2
    0.0246379472291013,       !- Hour 3
    0.0246379472291013,       !- Hour 4
    0.0492758944582015,      !- Hour 5
    0.123189736145504,       !- Hour 6
    0.295719195628041,       !- Hour 7
    0.369633037315344,       !- Hour 8
    0.418908931773546,       !- Hour 9
    0.369633037315344,       !- Hour 10
    0.295719195628041,       !- Hour 11
    0.221741525061908,       !- Hour 12
    0.197103577832807,       !- Hour 13
    0.147827683374605,       !- Hour 14
    0.147827683374605,       !- Hour 15
    0.147827683374605,       !- Hour 16
    0.24644330116984,       !- Hour 17
    0.295719195628041,       !- Hour 18
    0.492886602339681,       !- Hour 19
    0.640714285714285,       !- Hour 20
    0.640714285714285,       !- Hour 21
    0.492886602339681,       !- Hour 22
    0.418908931773546,       !- Hour 23
    0.24644330116984;       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0689862522414824,      !- Hour 1
    0.0344931261207412,       !- Hour 2
    0.0344931261207412,       !- Hour 3
    0.0344931261207412,       !- Hour 4
    0.0689862522414824,      !- Hour 5
    0.172465630603706,       !- Hour 6
    0.414006873879259,       !- Hour 7
    0.517486252241482,       !- Hour 8
    0.586472504482965,       !- Hour 9
    0.517486252241482,       !- Hour 10
    0.414006873879259,       !- Hour 11
    0.310438135086671,       !- Hour 12
    0.27594500896593,       !- Hour 13
    0.206958756724447,       !- Hour 14
    0.206958756724447,       !- Hour 15
    0.206958756724447,       !- Hour 16
    0.345020621637776,       !- Hour 17
    0.414006873879259,       !- Hour 18
    0.690041243275553,       !- Hour 19
    0.897,                       !- Hour 20
    0.897,                       !- Hour 21
    0.690041243275553,       !- Hour 22
    0.586472504482965,       !- Hour 23
    0.345020621637776;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24




Schedule:Day:Hourly,
    WinterLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1


Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;      !- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                		!- Schedule Type Limits Name
    ExteriorLightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4
!- New shading schedules per IECC 2012...ref Bob email dtd. 3rd November...

Schedule:Compact,
    shading_2012iecc,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0;

!- Shade-drapes schedule changed per IECC 2009
Schedule:Compact,
    shading_2009iecc,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00174682444444444,
    Until: 2:00,0.000794011111111111,
    Until: 3:00,0.000476406666666667,
    Until: 4:00,0.000794011111111111,
    Until: 5:00,0.00222323111111111,
    Until: 6:00,0.00825771555555556,
    Until: 7:00,0.0187386622222222,
    Until: 8:00,0.01857986,
    Until: 9:00,0.0150862111111111,
    Until: 10:00,0.0117513644444444,
    Until: 11:00,0.00952813333333333,
    Until: 12:00,0.00746370444444444,
    Until: 13:00,0.00539927555555556,
    Until: 14:00,0.00460526444444444,
    Until: 15:00,0.00412885777777778,
    Until: 16:00,0.00397005555555556,
    Until: 17:00,0.00476406666666667,
    Until: 18:00,0.00619328666666667,
    Until: 19:00,0.00666969333333333,
    Until: 20:00,0.00666969333333333,
    Until: 21:00,0.00666969333333333,
    Until: 22:00,0.00651089111111111,
    Until: 23:00,0.00460526444444444,
    Until: 24:00,0.00333484666666667;


Schedule:Compact,
    BA_bath_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.000163090909090909,
    Until: 2:00,8.15454545454545e-05,
    Until: 3:00,8.15454545454545e-05,
    Until: 4:00,8.15454545454545e-05,
    Until: 5:00,0.000163090909090909,
    Until: 6:00,0.000387340909090909,
    Until: 7:00,0.000937772727272727,
    Until: 8:00,0.00118240909090909,
    Until: 9:00,0.0013455,
    Until: 10:00,0.00118240909090909,
    Until: 11:00,0.000937772727272727,
    Until: 12:00,0.000713522727272727,
    Until: 13:00,0.000631977272727273,
    Until: 14:00,0.000468886363636364,
    Until: 15:00,0.000468886363636364,
    Until: 16:00,0.000468886363636364,
    Until: 17:00,0.000795068181818182,
    Until: 18:00,0.000937772727272727,
    Until: 19:00,0.00156975,
    Until: 20:00,0.00203863636363636,
    Until: 21:00,0.00203863636363636,
    Until: 22:00,0.00156975,
    Until: 23:00,0.0013455,
    Until: 24:00,0.000795068181818182;

Schedule:Compact,
    BA_sink_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00387388596491228,
    Until: 2:00,0.00193694298245614,
    Until: 3:00,0.00138353070175439,
    Until: 4:00,0.00138353070175439,
    Until: 5:00,0.00193694298245614,
    Until: 6:00,0.00498071052631579,
    Until: 7:00,0.0116216578947368,
    Until: 8:00,0.0171557807017544,
    Until: 9:00,0.0182626052631579,
    Until: 10:00,0.0171557807017544,
    Until: 11:00,0.0149421315789474,
    Until: 12:00,0.0138353070175439,
    Until: 13:00,0.013558600877193,
    Until: 14:00,0.0124517763157895,
    Until: 15:00,0.0118983640350877,
    Until: 16:00,0.011344951754386,
    Until: 17:00,0.0132818947368421,
    Until: 18:00,0.017985899122807,
    Until: 19:00,0.0207529605263158,
    Until: 20:00,0.0190927236842105,
    Until: 21:00,0.01577225,
    Until: 22:00,0.0132818947368421,
    Until: 23:00,0.0110682456140351,
    Until: 24:00,0.00747106578947368;

Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    1;                      !- Field 4

Schedule:Compact,
    heating_avail,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    1,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    1,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                    !- Field 12

Schedule:Compact,
    cooling_avail,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0,                    !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    1,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                    !- Field 12


Schedule:Compact,
    always_off,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    0;                      !- Field 4


Schedule:Compact,
    heating_sch_HRef,           !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00,          !- Field 3
    20;             	   !- Field 4      # RESNET Std 3-14

Schedule:Compact,
    cooling_sch_HRef,            !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    25.55;                  !- Field 4	   # RESNET Std 3-14

Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

  Schedule:Constant,
    Always On Discrete,
    Any Number,
    1;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value

!- Schedule:Constant,
!-    heating_sch,             !- Name
!-    Temperature,             !- Schedule Type Limits Name
!-    20.556;                     !- Hourly Value

!- Schedule:Constant,
!-    cooling_sch,             !- Name
!-    Temperature,             !- Schedule Type Limits Name
!-    25.556;                     !- Hourly Value

!- Schedule:Constant,
!-    dhw_setpt,             !- Name
!-    Temperature,             !- Schedule Type Limits Name
!-    53.333;                     !- Hourly Value

!-Schedule:Compact,
!-    compact_htg_sch,              !- Name
!-    Temperature,                    !- Schedule Type Limits Name
!-    Through: 12/31,                 !- Field 1
!-    For: AllDays,                   !- Field 2
!-    Until: htgSetbackEnd:00,      !- Field 3
!-    htgSetback,                   !- Field 4
!-    Until: htgSetbackStart:00,    !- Field 5
!-    htgSetpoint,                  !- Field 6
!-    Until: 24:00,                   !- Field 7
!-    htgSetback;                   !- Field 8


Schedule:Compact,
    heating_sch,              			!- Name
    Temperature,                    			!- Schedule Type Limits Name
    Through: 12/31,                 			!- Field 1
    For: AllDays,                   			!- Field 2
    Until: 24:00,           			!- Field 3
    21.11138888888889;                 	!- Field 4
    !-Until: NA,           	!- Field 5
    !-NA          	!- Field 6
    !-Until: NA,           	!- Field 7
    !-NA         	!- Field 8
    !-Until: NA,           	!- Field 9
    !-NA         	!- Field 10
    !-Until: NA,           	!- Field 11
    !-NA         	!- Field 12
    !-Until: NA,           	!- Field 13
    !- NA       	!- Field 14
    !-Until: NA,           	!- Field 11
    !-NA          	!- Field 12
    !-Until: NA,           	!- Field 13
    !- NA       	!- Field 14

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,                    !- Schedule Type Limits Name
    Through: 12/31,                 !- Field 1
    For: AllDays,                   !- Field 2
    Until: 24:00,           !- Field 3
    26.11138888888889;                 !- Field 4
    !-Until: NA,           !- Field 5
    !-NA                 !- Field 6
    !-Until: NA,           !- Field 7
    !-NA                 !- Field 8
    !-Until: NA,           !- Field 9
    !-NA                 !- Field 10
    !-Until: NA,           !- Field 11
    !-NA                 !- Field 12
    !-Until: NA,           !- Field 13
    !- NA                 !- Field 14
    !-Until: NA,           !- Field 11
    !-NA                 !- Field 12
    !-Until: NA,           !- Field 13
    !- NA                 !- Field 14

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    htg_sch_unused,             !- Name
    Temperature,             !- Schedule Type Limits Name
    ..\..\..\Building Blocks\Schedules\Schedules.csv,        !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    clg_sch_unused,             !- Name
    Temperature,             !- Schedule Type Limits Name
    ..\..\..\Building Blocks\Schedules\Schedules.csv,        !- File Name
    10,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    dhw_setpt,             !- Name
    Temperature,             !- Schedule Type Limits Name
    ..\..\..\Building Blocks\Schedules\Schedules.csv,        !- File Name
    12,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

!-Schedule:File,
!-    MainsWaterTemp,                                         !- Name
!-    Temperature,                                            !- Schedule Type Limits Name
!-    ..\..\..\Building Blocks\Schedules\MainsWaterTemp.csv,  !- File Name
!-    8,                                                      !- Column Number
!-    1,                                                      !- Rows to Skip at Top
!-    8760,                                                   !- Number of Hours of Data
!-    Comma,                                                  !- Column Separator
!-    Yes;                                                    !- Interpolate to Timestep


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,        !- Name
    always_avail;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,          	!- Name
    AvailabilityManager:Scheduled,    	!- Availability Manager 1 Object Type
    System availability;        	!- Availability Manager 1 Name
Schedule:Year,
    MiscElecPlugLoad,            !- Name
    Fraction,              !- Schedule Type Limits Name
    MiscElecPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Compact,
    MiscElecPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscElecPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Day:Hourly,
    MiscElecPlugLoadDay,         !- Name
    Fraction,              !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Year,
    MiscGasPlugLoad,            !- Name
    Fraction,              !- Schedule Type Limits Name
    MiscGasPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Compact,
    MiscGasPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscGasPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Day:Hourly,
    MiscGasPlugLoadDay,         !- Name
    Fraction,              !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!- EXTERIOR NON-FOUNDATION WALL MATERIALS

!- Used perlite plaster from 2009 HOF, Table 4, chp 26 and back-calculated thickness to meet R0.2 based on Reid's note dtd. 3/28/2013

Material,
    syn_stucco,                 !- Name	
    MediumSmooth,               !- Roughness
    0.3048E-02,    	            !- Thickness {m}
    8.65E-02,                   !- Conductivity {W/m-K}
    400,                        !- Density {kg/m3}
    878.640006648665;           !- Specific Heat {J/kg-K} # VM: Kept sp.heat same as cement_stucco due to lack of data


!- Sheathing insulation and framing material: R0

Material,
    sheathing_consol_layer,    !Name
    Rough,                     !- Roughness
    0.0127,                    !- Thickness {m}
    0.0940184,                 !- Conductivity {W/m-K}
    685.008,                   !- Density {kg/m3}
    1172.332;                  !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,            !- Roughness
    0.0111125,       		    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

!- Note this next material is used to model a roof similarly to SEEM, which assumes 1 in of wood for the roof.

Material,
    OSB_1in,               !- Name
    MediumSmooth,            !- Roughness
    0.0254,       		    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

!- Wood-Framed - Any R-Value Wall
!- Note: Represents wall insulation and framing material

Material,
  Custom_Wall_Layer,                ! Name
  Smooth,                           ! Roughness
  999,    ! Thickness {m}
  0.057,                            ! Conductivity {W/m-K}
  120,                              ! Density {kg/m3}
  1550,                             ! Specific Heat {J/kg-K}
  0.9,                              ! Thermal Absorptance
  0.7,                              ! Solar Absorptance
  0.7;                              ! Visible Absorptance

!- Wood-Framed - Any R-Value Wall
!- Note: Represents wall insulation and framing material

Material,
  Custom_Ceiling_Layer,             ! Name
  Rough,                            ! Roughness
  999,              ! Thickness {m}
  0.0617176,                          !- Conductivity {W/m-K}
  41.9286,                            !- Density {kg/m3}
  776.25126,                          !- Specific Heat {J/kg-K}
  0.9,                              ! Thermal Absorptance
  0.7,                              ! Solar Absorptance
  0.7;                              ! Visible Absorptance


!- Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x4_16inOC_w_No_Insulation,   ! Name
  Smooth,                       ! Roughness
  0.0889,                       ! Thickness {m}
  0.367216996560281,            ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x4_16inOC_w_R11_Cavity,      ! Name
  Smooth,                       ! Roughness
  0.0889,                       ! Thickness {m}
  0.0603343758197198,           ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 4 in. Studs - 16 in. OC - R-13 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x4_16inOC_w_R13_Cavity,      ! Name
  Smooth,                       ! Roughness
  0.0889,                       ! Thickness {m}
  0.0549531984358437,           ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 4 in. Studs - 16 in. OC - R-15 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x4_16inOC_w_R15_Cavity,      ! Name
  Smooth,                       ! Roughness
  0.0889,                       ! Thickness {m}
  0.0504888855998965,           ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 16 in. OC - R-0 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_16inOC_w_No_Insulation,   ! Name
  Smooth,                       ! Roughness
  0.1397,                       ! Thickness {m}
  0.367216996560281,            ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 16 in. OC - R-19 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_16inOC_w_R19_Cavity,      ! Name
  Smooth,                       ! Roughness
  0.1397,                       ! Thickness {m}
  0.0616101281475548,           ! Conductivity {W/m-K}
  126.145399069936,             ! Density {kg/m3}
  1556.29337142857,             ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 16 in. OC - R-19 Cavity Insulation - R-10 Header Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_16inOC_w_R19_Cavity_R10_Header,   ! Name
  Smooth,                               ! Roughness
  0.1397,                               ! Thickness {m}
  0.0573864195802652,                   ! Conductivity {W/m-K}
  126.145399069936,                     ! Density {kg/m3}
  1556.29337142857,                     ! Specific Heat {J/kg-K}
  0.9,                                  ! Thermal Absorptance
  0.7,                                  ! Solar Absorptance
  0.7;                                  ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 16 in. OC - R-21 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_16inOC_w_R21_Cavity,  ! Name
  Smooth,                   ! Roughness
  0.1397,                   ! Thickness {m}
  0.0573864195802652,       ! Conductivity {W/m-K}
  126.145399069936,         ! Density {kg/m3}
  1556.29337142857,         ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 16 in. OC - R-21 Cavity Insulation - R-10 Header Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_16inOC_w_R21_Cavity_R10_Header,   ! Name
  Smooth,                               ! Roughness
  0.1397,                               ! Thickness {m}
  0.053241510649519,                    ! Conductivity {W/m-K}
  126.145399069936,                     ! Density {kg/m3}
  1556.29337142857,                     ! Specific Heat {J/kg-K}
  0.9,                                  ! Thermal Absorptance
  0.7,                                  ! Solar Absorptance
  0.7;                                  ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 24 in. OC - R-0 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_24inOC_w_No_Insulation,   ! Name
  Smooth,                       ! Roughness
  0.1397,                       ! Thickness {m}
  0.386609324300814,            ! Conductivity {W/m-K}
  113.314609907394,             ! Density {kg/m3}
  1544.217444,                  ! Specific Heat {J/kg-K}
  0.9,                          ! Thermal Absorptance
  0.7,                          ! Solar Absorptance
  0.7;                          ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 24 in. OC - R-19 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_24inOC_w_R19_Cavity,  ! Name
  Smooth,                   ! Roughness
  0.1397,                   ! Thickness {m}
  0.0594882841291965,       ! Conductivity {W/m-K}
  113.314609907394,         ! Density {kg/m3}
  1544.217444,              ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 24 in. OC - R-19 Cavity Insulation - R-10 Header Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_24inOC_w_R19_Cavity_R10_Header,   ! Name
  Smooth,                               ! Roughness
  0.1397,                               ! Thickness {m}
  0.0563428916287322,                   ! Conductivity {W/m-K}
  113.314609907394,                     ! Density {kg/m3}
  1544.217444,                          ! Specific Heat {J/kg-K}
  0.9,                                  ! Thermal Absorptance
  0.7,                                  ! Solar Absorptance
  0.7;                                  ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 24 in. OC - R-21 Cavity Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_24inOC_w_R21_Cavity,  ! Name
  Smooth,                   ! Roughness
  0.1397,                   ! Thickness {m}
  0.0542704712944279,       ! Conductivity {W/m-K}
  113.314609907394,         ! Density {kg/m3}
  1544.217444,              ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance


!- Wood-Framed - 6 in. Studs - 24 in. OC - R-21 Cavity Insulation - R-10 Header Insulation
!- Note: Represents wall insulation and framing material

Material,
  2x6_24inOC_w_R21_Cavity_R10_Header,   ! Name
  Smooth,                               ! Roughness
  0.1397,                               ! Thickness {m}
  0.0511979201256328,                   ! Conductivity {W/m-K}
  113.314609907394,                     ! Density {kg/m3}
  1544.217444,                          ! Specific Heat {J/kg-K}
  0.9,                                  ! Thermal Absorptance
  0.7,                                  ! Solar Absorptance
  0.7;                                  ! Visible Absorptance


!- CEILING AND ROOF MATERIALS

!- Ceiling insulation and framing material: R0.0001; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

Material,
    Rafters_w_No_Insulation,        !Name
    Rough,                          !- Roughness
    0.000254,                       !- Thickness {m}
    12.989536,                      !- Conductivity {W/m-K}
    55.074,                         !- Density {kg/m3}
    916.9311;                       !- Specific Heat {J/kg-K}


!- Ceiling insulation and framing material: R30; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

Material,
    Rafters_w_R19_Insulation,           !Name
    Rough,                              !- Roughness
    0.179865404187448,                  !- Thickness {m}
    0.0617176,                          !- Conductivity {W/m-K}
    41.9286,                            !- Density {kg/m3}
    776.25126;                          !- Specific Heat {J/kg-K}


Material,
    Rafters_w_R30_Insulation,           !Name
    Rough,                              !- Roughness
    0.284817435151397,                  !- Thickness {m}
    0.0617176,                          !- Conductivity {W/m-K}
    41.9286,                            !- Density {kg/m3}
    776.25126;                          !- Specific Heat {J/kg-K}


!- Ceiling insulation and framing material: R38; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

Material,
    Rafters_w_R38_Insulation,           !Name
    Rough,                              !- Roughness
    0.34039219657243,                   !- Thickness {m}
    0.0617176,                          !- Conductivity {W/m-K}
    41.9286,                            !- Density {kg/m3}
    776.25126;                          !- Specific Heat {J/kg-K}


!- Ceiling insulation and framing material: R49; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

Material,
    Rafters_w_R49_Insulation,           !Name
    Rough,                              !- Roughness
    0.400206234336168,                  !- Thickness {m}
    0.0617176,                          !- Conductivity {W/m-K}
    41.9286,                            !- Density {kg/m3}
    776.25126;                          !- Specific Heat {J/kg-K}


!- Ceiling insulation and framing material: R60; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

Material,
    Rafters_w_R60_Insulation,       !Name
    Rough,                          !- Roughness
    0.444461299067702,              !- Thickness {m}
    0.0617176,                      !- Conductivity {W/m-K}
    41.9286,                        !- Density {kg/m3}
    776.25126;                      !- Specific Heat {J/kg-K}


!- EXTERIOR FLOOR AND FOUNDATION MATERIALS


!- floor insulation and framing material: R0.0001; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material, 
    Joists_w_No_Insulation,     !Name 
    Rough,                      !- Roughness
    0.000254,                   !- Thickness {m}
    12.989536,                  !- Conductivity {W/m-K}
    55.074,                     !- Density {kg/m3}
    916.9311;                   !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R13; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     Joists_w_R13_Insulation,   !Name 
     Rough,                     !- Roughness
     0.0889,                    !- Thickness {m}
     0.0464767692307692,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R19; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     Joists_w_R19_Insulation,   !Name
     Rough,                     !- Roughness
     0.1397,                    !- Thickness {m}
     0.0491038947368421,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R30; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material


 Material,
     Joists_w_R25_Insulation,   !Name
     Rough,                     !- Roughness
     0.1918,                   !- Thickness {m}
     0.0506,                 !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R38; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     Joists_w_R30_Insulation,   !Name
     Rough,                     !- Roughness
     0.23495,                   !- Thickness {m}
     0.0515515,                 !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R38; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     Floor_Ins_Custom,   !Name
     Rough,                     !- Roughness
     0.0001,         !- Thickness {m} assume 2x12
     0.05,                      !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}

 Material,
     Joists_w_R38_Insulation,   !Name
     Rough,                     !- Roughness
     0.28575,                   !- Thickness {m}
     0.0499577105263158,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R0.0001; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material, 
    FIBERGLASS_BATT_R0,     !Name 
    Rough,                      !- Roughness
    0.000254,                   !- Thickness {m}
    12.989536,                  !- Conductivity {W/m-K}
    55.074,                     !- Density {kg/m3}
    916.9311;                   !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R13; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     FIBERGLASS_BATT_R13,   !Name 
     Rough,                     !- Roughness
     0.0889,                    !- Thickness {m}
     0.0464767692307692,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R19; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     FIBERGLASS_BATT_R19,   !Name
     Rough,                     !- Roughness
     0.1397,                    !- Thickness {m}
     0.0491038947368421,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R30; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     FIBERGLASS_BATT_R30,   !Name
     Rough,                     !- Roughness
     0.23495,                   !- Thickness {m}
     0.0515515,                 !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- floor insulation and framing material: R38; Insulation Grade: 1;
!- Note: Represents wall insulation and framing material

 Material,
     FIBERGLASS_BATT_R38,   !Name
     Rough,                     !- Roughness
     0.28575,                   !- Thickness {m}
     0.0499577105263158,        !- Conductivity {W/m-K}
     55.074,                    !- Density {kg/m3}
     916.9311;                  !- Specific Heat {J/kg-K}


!- bsmtwall insulation and framing material: R0.0001

 Material,
     bsmtwall_consol_layer,     !Name
     Rough,                     !- Roughness
     0.000254,                  !- Thickness {m}
     10.84384,                  !- Conductivity {W/m-K}
     120.801,                   !- Density {kg/m3}
     1036.25775;                !- Specific Heat {J/kg-K}

!- crawlwall insulation and framing material: R0.0001
 Material,
     crawlwall_consol_layer,    !Name
     Rough,                     !- Roughness
     0.000254,                  !- Thickness {m}
     10.84384,                  !- Conductivity {W/m-K}
     120.801,                   !- Density {kg/m3}
     1036.25775;                !- Specific Heat {J/kg-K}

 Material,
     Very High Reflectivity Surface,  !- Name
     Smooth,                  !- Roughness
     0.0005,                  !- Thickness {m}
     237,                     !- Conductivity {W/m-K}
     2702,                    !- Density {kg/m3}
     903,                     !- Specific Heat {J/kg-K}
     0.90,                    !- Thermal Absorptance
     0.05,                    !- Solar Absorptance
     0.05;                    !- Visible Absorptance

 Material,
     GypsumBoard-5/16in,        !- Name
     Rough,                     !- Roughness
     7.93953E-03,               !- Thickness {m}
     0.1586200,                 !- Conductivity {W/m-K}
     640,                       !- Density {kg/m3}
     1129.6,                    !- Specific Heat {J/kg-K}
     0.9,                       !- Thermal Absorptance
     0.4,                       !- Solar Absorptance
     0.1;                       !- Visible Absorptance

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

 Material,
     CopperPipe,              !- Name
     MediumRough,             !- Roughness
     1.90500386169072E-02,    !- Thickness {m}
     401,                     !- Conductivity {W/m-K}
     2243.000,                !- Density {kg/m3}
     837.0000,                !- Specific Heat {J/kg-K}
     0.9000000,               !- Thermal Absorptance
     0.6500000,               !- Solar Absorptance
     0.6500000;               !- Visible Absorptance

 Material,
     F08 Metal surface,       !- Name
     Smooth,                  !- Roughness
     0.0008,                  !- Thickness {m}
     45.28,                   !- Conductivity {W/m-K}
     7824,                    !- Density {kg/m3}
     500;                     !- Specific Heat {J/kg-K}

 Material,
     Asphalt_shingle,         !- Name
     MediumRough,             !- Roughness MediumRough
     6.33985285170672E-03,    !- Thickness {m}
     0.08186,                 !- Conductivity {W/m-K}
     1121.2917044623,         !- Density {kg/m3}
     1255.20000949809,        !- Specific Heat {J/kg-K}
     ,                        !- Thermal Absorptance
     0.85;                     !- Solar Absorptance

 Material,
     White_roof,         !- Name
     Smooth,             !- Roughness
     6.33985285170672E-03,    !- Thickness {m}
     0.08186,                 !- Conductivity {W/m-K}
     1121.2917044623,         !- Density {kg/m3}
     1255.20000949809,        !- Specific Heat {J/kg-K}
     ,                        !- Thermal Absorptance
     0.35;                     !- Solar Absorptance

 Material,
     Wood_shingle,            !- Name
     MediumSmooth,            !- Roughness
     1.27000257446048E-02,    !- Thickness {m}
     0.11388,                 !- Conductivity {W/m-K}
     426.090847695673,        !- Density {kg/m3}
     1631.76001234752;        !- Specific Heat {J/kg-K}

 Material,
     Slate_shingle,           !- Name
     MediumSmooth,            !- Roughness
     1.27000257446048E-02,    !- Thickness {m}
     1.44219,                 !- Conductivity {W/m-K}
     1601.845292089,          !- Density {kg/m3}
     1255.20000949809;        !- Specific Heat {J/kg-K}

 Material,
     cement_stucco,             !- Name
     MediumSmooth,              !- Roughness
     1.905E-02,    	            !- Thickness {m}
     0.721,                     !- Conductivity {W/m-K}
     1865.58,                   !- Density {kg/m3}
     878.640006648665;          !- Specific Heat {J/kg-K}

 Material,
     OSB_5/8in,               !- Name
     MediumSmooth,            !- Roughness
     0.015875032180756,       !- Thickness {m}
     0.1163,                  !- Conductivity {W/m-K}
     544.627399310259,        !- Density {kg/m3}
     1213.36000918149;        !- Specific Heat {J/kg-K}

 Material,
     Blown_R30,               !- Name
     MediumRough,             !- Roughness
     0.212598430964684,       !- Thickness {m}
     0.04119,                 !- Conductivity {W/m-K}
     9.61107175253399,        !- Density {kg/m3}
     836.800006332062;        !- Specific Heat {J/kg-K}

 Material,
     Blown_R30_top,           !- Name
     MediumRough,             !- Roughness
     0.117348237880148,       !- Thickness {m}
     0.04119,                 !- Conductivity {W/m-K}
     9.61107175253399,        !- Density {kg/m3}
     836.800006332062,        !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     Plywood_3/4in,           !- Name
     Rough,                   !- Roughness
     0.01905,                 !- Thickness {m}
     0.1154577,               !- Conductivity {W/m-K}
     544.68,                  !- Density {kg/m3}
     674.54,                  !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     Batt_R19,                !- Name
     MediumRough,             !- Roughness
     2.54000514892096E-02,    !- Thickness {m}
     3.47522010738099E-03,    !- Conductivity {W/m-K}
     9.61107175253399,        !- Density {kg/m3}
     836.800006332062,        !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     Lumber_2x4,              !- Name
     Rough	,                 !- Roughness
     0.0890016,               !- Thickness {m}
     0.1154577,               !- Conductivity {W/m-K}
     512.64,                  !- Density {kg/m3}
     767.58,                  !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     Carpet_n_pad,            !- Name
     MediumSmooth,            !- Roughness
     2.54000514892096E-02,    !- Thickness {m}
     6.01314018580031E-02,    !- Conductivity {W/m-K}
     32.03690584178,          !- Density {kg/m3}
     836.800006332062,        !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     Batt_R13,                !- Name
     MediumRough,             !- Roughness
     0.0889,                  !- Thickness {m}
     0.03876,                 !- Conductivity {W/m-K}
     9.61107175253399,        !- Density {kg/m3}
     836.800006332062,        !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     OSB_1/2in,               !- Name
     MediumSmooth,            !- Roughness
     1.27000257446048E-02,    !- Thickness {m}
     0.1163,                  !- Conductivity {W/m-K}
     544.627399310259,        !- Density {kg/m3}
     1213.36000918149,        !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     soil_12in,               !- Name
     Rough,                   !- Roughness
     0.3048,                  !- Thickness {m}
     1.731,                   !- Conductivity {W/m-K}
     1842.3,                  !- Density {kg/m3}
     232.6,                   !- Specific Heat {J/kg-K}
     0.9,                     !- Thermal Absorptance
     0.7,                     !- Solar Absorptance
     0.7;                     !- Visible Absorptance

 Material,
     door_const,                !- Name
     Smooth,                    !- Roughness
     0.0362310629883623,        !- Thickness {m} # back calculating to yield reqd. U
     0.0720096,                 !- Conductivity {W/m-K}
     512.64,                    !- Density {kg/m3}
     767.58;                    !- Specific Heat {J/kg-K}

 Material,
     Gyp_board_1/2in,       !- Name
     Rough,                 !- Roughness
     0.01271016,            !- Thickness {m}
     0.1586200,             !- Conductivity {W/m-K}
     640,                   !- Density {kg/m3}
     1129.6,                !- Specific Heat {J/kg-K}
     0.9,                   !- Thermal Absorptance
     0.4,                   !- Solar Absorptance
     0.1;                   !- Visible Absorptance

 Material,
     Std Wood 6inch,          !- Name
     MediumSmooth,            !- Roughness
     0.15,                    !- Thickness {m}
     0.12,                    !- Conductivity {W/m-K}
     540.0000,                !- Density {kg/m3}
     1210,                    !- Specific Heat {J/kg-K}
     0.9000000,               !- Thermal Absorptance
     0.7000000,               !- Solar Absorptance
     0.7000000;               !- Visible Absorptance

 !-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

 Material:NoMass,
     Manf_wall_airgap,          !- Name
     Smooth,                    !- Roughness
     0.12;                      !- Thermal Resistance {m2-K/W}..1 inch air gap in vented walls..

 Material:NoMass,
     Bldg_paper_felt,         !- Name
     Smooth,                  !- Roughness
     1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

 Material:NoMass,
     R_high,                  !- Name
     MediumRough,             !- Roughness
     177;                     !- Thermal Resistance {m2-K/W}

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,  !- Thickness {m}
    0.03317175,          !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Slab Material,           !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

 Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

 Material,
    Concrete_5in,            !- Name
    Rough,                   !- Roughness
    0.127,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

 Material,
    Concrete_6in,            !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
   Concrete-8in,         !- Name
   Rough,                !- Roughness
   0.2032,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
    Basement Wall Material,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material ,
   XPS_R5, !- Name
   Rough , !- Roughness
   0.025, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   XPS_R10, !- Name
   Rough , !- Roughness
   0.05, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   XPS_R15, !- Name
   Rough , !- Roughness
   0.076, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   Slab_Perimeter_Custom, !- Name
   Rough , !- Roughness
   999, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   Thermal_Break_Custom, !- Name
   Rough , !- Roughness
   999, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   Found_Wall_Custom, !- Name
   Rough , !- Roughness
   999, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance

Material ,
   Full_UnderSlab_Custom, !- Name
   Rough , !- Roughness
   999, !- Thickness
   0.029 , !- Conductivity
   28, !- Density
   1450, !- Specific Heat
   0.9, !- Thermal Absorptance
   0.7, !- Solar Absorptance
   0.7; !- Visible Absorptance



 !-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

 Material:AirGap,
     Air_4_in_vert,           !- Name
     0.158499169604493;       !- Thermal Resistance {m2-K/W}

 Material:AirGap,
     3/4in_air_space,           !- Name
     0.08513;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)

 Material:AirGap,
     3/4in_Reflective_air_space,           !- Name
     0.246554;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)

 !-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

 WindowMaterial:Glazing,
     Clear Acrylic Plastic,   !- Name
     SpectralAverage,         !- Optical Data Type
     ,                        !- Window Glass Spectral Data Set Name
     0.003,                   !- Thickness {m}
     0.92,                    !- Solar Transmittance at Normal Incidence
     0.05,                    !- Front Side Solar Reflectance at Normal Incidence
     0.05,                    !- Back Side Solar Reflectance at Normal Incidence
     0.92,                    !- Visible Transmittance at Normal Incidence
     0.05,                    !- Front Side Visible Reflectance at Normal Incidence
     0.05,                    !- Back Side Visible Reflectance at Normal Incidence
     0.00,                    !- Infrared Transmittance at Normal Incidence
     0.90,                    !- Front Side Infrared Hemispherical Emissivity
     0.90,                    !- Back Side Infrared Hemispherical Emissivity
     0.90;                    !- Conductivity {W/m-K}

   WindowMaterial:Glazing,
     Diffusing Acrylic Plastic,  !- Name
     SpectralAverage,         !- Optical Data Type
     ,                        !- Window Glass Spectral Data Set Name
     0.0022,                  !- Thickness {m}
     0.90,                    !- Solar Transmittance at Normal Incidence
     0.08,                    !- Front Side Solar Reflectance at Normal Incidence
     0.08,                    !- Back Side Solar Reflectance at Normal Incidence
     0.90,                    !- Visible Transmittance at Normal Incidence
     0.08,                    !- Front Side Visible Reflectance at Normal Incidence
     0.08,                    !- Back Side Visible Reflectance at Normal Incidence
     0.00,                    !- Infrared Transmittance at Normal Incidence
     0.90,                    !- Front Side Infrared Hemispherical Emissivity
     0.90,                    !- Back Side Infrared Hemispherical Emissivity
     0.90;                    !- Conductivity {W/m-K}

!- Window Glass properties based on IECC window U requirement...

 WindowMaterial:SimpleGlazingSystem,
   Glass,                      !Name
   5.390742602519274,                !U-Factor {W/m2-K}
   0.8,               !Solar Heat Gain Coefficient
   0.88;                       !Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowShadingControl,
    Shades,                 !- Name
    living,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type - was InteriorBlind
    window_w_blinds,         !- Construction with Shading Name
    OnIfHighSolarOnWindow,     !- Shading Control Type - was OnIfHighSolarOnWindow
    ,       !- Schedule Name - was shading_2009iecc
    50,                        !- Setpoint {W/m2, W or deg C} 20
    No,                     !- Shading Control Is Scheduled - was Yes
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    window_floor1_front,      !- Fenestration Surface 1 Name
    window_floor1_back,      !- Fenestration Surface 2 Name
    window_floor1_right,      !- Fenestration Surface 3 Name
    window_floor1_left;      !- Fenestration Surface 4 Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

  WindowMaterial:Shade,
    DRAPES - CLOSE WEAVE MEDIUM,  !- Name
    0.05,                    !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.05,                    !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    SHADE ROLL - LIGHT OPAQUE,  !- Name
    0.05,                    !- Solar Transmittance {dimensionless}
    0.5000000,               !- Solar Reflectance {dimensionless}
    0.05,                    !- Visible Transmittance {dimensionless}
    0.8000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    SHADE ROLL - LIGHT OPAQUE;               !- Layer 2

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

!- Note: Commas and semi-colons are added by Python for the construction below
Construction,
    ag wall construction,   
    syn_stucco,        
    sheathing_consol_layer,
    OSB_7/16in,
    2x4_16inOC_w_R11_Cavity,
    Drywall_1/2in;
    !-,
    !-,
    !-,
    !-,
    !-,
    !-,

!- Note: Commas and semi-colons are added by Python for the construction below
Construction,
    ceiling construction,
    Rafters_w_R30_Insulation,
    Drywall_1/2in;
    !-,
    !-,
    !-,
    !-,

!- Note: Commas and semi-colons are added by Python for the construction below
Construction,
    roof construction,
    Asphalt_shingle,
    OSB_1/2in;
    !-,
    !-,
    !-,
    !-,

!- Note: Commas and semi-colons are added by Python for the construction below
Construction,
    main floor construction,
    Joists_w_No_Insulation,
    Plywood_3/4in,
    Carpet_n_pad;
    !-,
    !-,
    !-,

Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    gable construction,     !- Name
    cement_stucco,          !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
    crawl wall,              !- Name
    Concrete_4in;            !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

Construction,
    foundation wall construction,  !- Name
    Basement Wall Material;  !- Outside Layer

Construction,
    Slab Construction,   !- Name
    Slab Material;       !- Outside Layer

Construction,
    Slab Construction w Full R10 Insulation,     !- Name
    XPS_R10,                                     !- Outside Layer
    Slab Material;                               !- Layer 2

Construction,
    Slab Construction w Full R5 Insulation,      !- Name
    XPS_R5,                                      !- Outside Layer
    Slab Material;                               !- Layer 2

ElectricEquipment,
	electric_mels1,         !- Name
	living,      			!- Zone or ZoneList Name
	MiscElecPlugLoad,         	!- Schedule Name
	EquipmentLevel,      	!- Design Level Calculation Method
	2045,        	!- Design Level {W}
	,
	,
	0.06,      				!- Fraction Latent
	0.69,        			!- Fraction Radiant
	0.25,       			!- Fraction Lost
	electric_mels;      	!- End-Use Subcategory

GasEquipment,
    gas_mels1,
    living,
    MiscGasPlugLoad,
    EquipmentLevel,
    0.0,
    ,
    ,
    0.06,
    0.69,
    0.25,
    ,
    gas_mels;

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    people_unit1,     !- Name
    living,     !- Zone or ZoneList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
        ,                        !- Surface Name/Angle Factor List Name
    ,            !- Work Efficiency Schedule Name
    ,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,            !- Clothing Insulation Schedule Name
    ,            !- Air Velocity Schedule Name
    ;           !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Interior Lights, 	            !- Name
    living,            	            !- Zone or ZoneList Name
    InteriorLightingHE,             !- Schedule Name
    Watts/Area,           		    !- Design Level Calculation Method
    ,        				        !- Lighting Level {W}
    0.0,                	!- Watts per Zone Floor Area {W/m2}
    ,                        		!- Watts per Person {W/person}
    0,                       		!- Return Air Fraction
    0.6,                     		!- Fraction Radiant
    0.2,                     		!- Fraction Visible
    0;                       		!- Fraction Replaceable

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior Lights,                !- Name
    ExteriorLighting,         		!- Schedule Name
    0,                	!- Design Level {W}
    ,              	                !- Control Option
    Exterior-Lights;         		!- End-Use Subcategory

SurfaceProperty:ExposedFoundationPerimeter,
    floor_foundation,    !- Surface Name
    BySegment,               !- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    ,                        !- Exposed Perimeter Fraction {dimensionless}
    Yes,                     !- Surface Segment 1 Exposed
    Yes,                     !- Surface Segment 2 Exposed
    Yes,                     !- Surface Segment 3 Exposed
    Yes;                     !- Surface Segment 4 Exposed

Foundation:Kiva:Settings,
    1.8,                     !- Soil Conductivity {W/m-K}
    1842.3,                    !- Soil Density {kg/m3}
    418.70000000000005,                     !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,              !- Deep-Ground Boundary Condition
    40,                     !- Deep-Ground Depth {m}
    0.02,                   !- Minimum Cell Dimension {m}
    1.5,                    !- Maximum Cell Growth Coefficient
    Hourly;                 !- Simulation Timestep

Foundation:Kiva,
    Kiva Foundation,            !- Name
    ,                           !- Initial Indoor Air Temperature {C}
    ,   !- Interior Horizontal Insulation Material Name
    0.0,      !- Interior Horizontal Insulation Depth {m}
    ,      !- Interior Horizontal Insulation Width {m}
    ,    !- Interior Vertical Insulation Material Name
    ,       !- Interior Vertical Insulation Depth {m}
    ,                           !- Exterior Horizontal Insulation Material Name
    ,                           !- Exterior Horizontal Insulation Depth {m}
    ,                           !- Exterior Horizontal Insulation Width {m}
    ,    !- Exterior Vertical Insulation Material Name
    ,       !- Exterior Vertical Insulation Depth {m}
    0.15239256324291373,      !- Wall Height Above Grade {m}
    0.30478512648582745,       !- Wall Depth Below Slab {m}
    GrndFootingWall;            !- Footing Wall Construction Name

Construction,
   GrndFootingWall,   !- Name
   Concrete-8in;      !- Layers

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-InternalMass,
!-    Internalmass,           !- Name
!-    InteriorFurnishings,    !- Construction Name
!-    living,                 !- Zone Name
!-    ,                        !- Space or SpaceList Name
!-    9.89591078066915;       !- Surface Area {m2} 9.89591078066915

!- Using zone capacitance to represent internal mass. See:
!- https://escholarship.org/content/qt07w1t272/qt07w1t272.pdf?t=ps8d8c

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    living_capacitance, !- Name
    living,     !- Zone or ZoneList 
    3,          !- Temperature Capacity Multiplier
    3,         !- Humidity Capacity Multiplier
    1,          !- Carbon Dioxide Capacity Multiplier
    1.0;        !- Generic Contaminant Capacity Multiplier

BuildingSurface:Detailed,  
     roof_front,  !- name
     Roof,  !- surface type
     roof construction,  !- construction name
     attic,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,5.4251752515,  !- vertex 1 coordinates
     11.9551898492,0.0,5.4251752515,  !- vertex 2 coordinates
     11.9551898492,3.885436701,6.7203208172,  !- vertex 3 coordinates
     0.0,3.885436701,6.7203208172;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     roof_back,  !- name
     Roof,  !- surface type
     roof construction,  !- construction name
     attic,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,7.770873402,5.4251752515,  !- vertex 1 coordinates
     0.0,7.770873402,5.4251752515,  !- vertex 2 coordinates
     0.0,3.885436701,6.7203208172,  !- vertex 3 coordinates
     11.9551898492,3.885436701,6.7203208172;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     roof_right,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     attic,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     3,  !- number of vertices
     11.9551898492,0.0,5.4251752515,  !- vertex 1 coordinates
     11.9551898492,7.770873402,5.4251752515,  !- vertex 2 coordinates
     11.9551898492,3.885436701,6.7203208172;  !- vertex 3 coordinates

BuildingSurface:Detailed,  
     roof_left,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     attic,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     3,  !- number of vertices
     0.0,7.770873402,5.4251752515,  !- vertex 1 coordinates
     0.0,0.0,5.4251752515,  !- vertex 2 coordinates
     0.0,3.885436701,6.7203208172;  !- vertex 3 coordinates

BuildingSurface:Detailed,  
     ceiling,  !- name
     Ceiling,  !- surface type
     ceiling construction,  !- construction name
     living,  !- zone name
     ,                        !- Space Name
     Zone,  !- outside boundary condition
     attic,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,5.4251752515,  !- vertex 1 coordinates
     11.9551898492,0.0,5.4251752515,  !- vertex 2 coordinates
     11.9551898492,7.770873402,5.4251752515,  !- vertex 3 coordinates
     0.0,7.770873402,5.4251752515;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     wall_floor1_front,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     living,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,0.3047851265,  !- vertex 1 coordinates
     11.9551898492,0.0,0.3047851265,  !- vertex 2 coordinates
     11.9551898492,0.0,5.4251752515,  !- vertex 3 coordinates
     0.0,0.0,5.4251752515;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     wall_floor1_right,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     living,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,0.0,0.3047851265,  !- vertex 1 coordinates
     11.9551898492,7.770873402,0.3047851265,  !- vertex 2 coordinates
     11.9551898492,7.770873402,5.4251752515,  !- vertex 3 coordinates
     11.9551898492,0.0,5.4251752515;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     wall_floor1_back,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     living,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,7.770873402,0.3047851265,  !- vertex 1 coordinates
     0.0,7.770873402,0.3047851265,  !- vertex 2 coordinates
     0.0,7.770873402,5.4251752515,  !- vertex 3 coordinates
     11.9551898492,7.770873402,5.4251752515;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     wall_floor1_left,  !- name
     Wall,  !- surface type
     ag wall construction,  !- construction name
     living,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
      ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,7.770873402,0.3047851265,  !- vertex 1 coordinates
     0.0,0.0,0.3047851265,  !- vertex 2 coordinates
     0.0,0.0,5.4251752515,  !- vertex 3 coordinates
     0.0,7.770873402,5.4251752515;  !- vertex 4 coordinates



BuildingSurface:Detailed,  
     bgwall_upper_front,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
     ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,0.0,  !- vertex 1 coordinates
     11.9551898492,0.0,0.0,  !- vertex 2 coordinates
     11.9551898492,0.0,0.3047851265,  !- vertex 3 coordinates
     0.0,0.0,0.3047851265;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_lower_front,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Foundation,  !- outside boundary condition
     Kiva Foundation,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,-0.609570253,  !- vertex 1 coordinates
     11.9551898492,0.0,-0.609570253,  !- vertex 2 coordinates
     11.9551898492,0.0,0.0,  !- vertex 3 coordinates
     0.0,0.0,0.0;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_upper_right,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
     ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,0.0,0.0,  !- vertex 1 coordinates
     11.9551898492,7.770873402,0.0,  !- vertex 2 coordinates
     11.9551898492,7.770873402,0.3047851265,  !- vertex 3 coordinates
     11.9551898492,0.0,0.3047851265;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_lower_right,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Foundation,  !- outside boundary condition
     Kiva Foundation,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,0.0,-0.609570253,  !- vertex 1 coordinates
     11.9551898492,7.770873402,-0.609570253,  !- vertex 2 coordinates
     11.9551898492,7.770873402,0.0,  !- vertex 3 coordinates
     11.9551898492,0.0,0.0;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_upper_back,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
     ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,7.770873402,0.0,  !- vertex 1 coordinates
     0.0,7.770873402,0.0,  !- vertex 2 coordinates
     0.0,7.770873402,0.3047851265,  !- vertex 3 coordinates
     11.9551898492,7.770873402,0.3047851265;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_lower_back,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Foundation,  !- outside boundary condition
     Kiva Foundation,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     11.9551898492,7.770873402,-0.609570253,  !- vertex 1 coordinates
     0.0,7.770873402,-0.609570253,  !- vertex 2 coordinates
     0.0,7.770873402,0.0,  !- vertex 3 coordinates
     11.9551898492,7.770873402,0.0;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_upper_left,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Outdoors,  !- outside boundary condition
     ,  !- outside boundary condition object
     SunExposed,  !- sun exposure
     WindExposed,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,7.770873402,0.0,  !- vertex 1 coordinates
     0.0,0.0,0.0,  !- vertex 2 coordinates
     0.0,0.0,0.3047851265,  !- vertex 3 coordinates
     0.0,7.770873402,0.3047851265;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     bgwall_lower_left,  !- name
     Wall,  !- surface type
     foundation wall construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Foundation,  !- outside boundary condition
     Kiva Foundation,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,7.770873402,-0.609570253,  !- vertex 1 coordinates
     0.0,0.0,-0.609570253,  !- vertex 2 coordinates
     0.0,0.0,0.0,  !- vertex 3 coordinates
     0.0,7.770873402,0.0;  !- vertex 4 coordinates

BuildingSurface:Detailed,  
     floor_foundation,  !- name
     Floor,  !- surface type
     Slab Construction,  !- construction name
     crawlspace,  !- zone name
     ,                        !- Space Name
     Foundation,  !- outside boundary condition
     Kiva Foundation,  !- outside boundary condition object
     NoSun,  !- sun exposure
     NoWind,  !- wind exposure
     autocalculate,  !- view factor to ground
     4,  !- number of vertices
     0.0,0.0,-0.609570253,  !- vertex 1 coordinates
     0.0,7.770873402,-0.609570253,  !- vertex 2 coordinates
     11.9551898492,7.770873402,-0.609570253,  !- vertex 3 coordinates
     11.9551898492,0.0,-0.609570253;  !- vertex 4 coordinates

Window,  
     window_floor1_front,  !- Name
     Exterior Window,  !- Construction Name
     wall_floor1_front,  !- Building Surface Name
     0,  !- Frame and divider Name
     1,  !- Multiplier
     4.286875762,  !- Starting X coordinate
     1.8360625466,  !- Starting Z coordinate
     3.3814383251,  !- Length
     1.4482650319;  !- Height

Shading:Overhang ,
     overhang_window_floor1_front,   !- Name
     window_floor1_front,            !- Window or Door Name
     0.3,                                 !- Height above Window or Door {m}
     90,                                !- Tilt Angle from Window/Door {deg}
     0,                                 !- Left extension from Window/Door Width {m}
     0,                                 !- Right extension from Window/Door Width {m}
     0.3;                                 !- Depth {m} 0.3

Window,  
     window_floor1_back,  !- Name
     Exterior Window,  !- Construction Name
     wall_floor1_back,  !- Building Surface Name
     0,  !- Frame and divider Name
     1,  !- Multiplier
     4.286875762,  !- Starting X coordinate
     1.8360625466,  !- Starting Z coordinate
     3.3814383251,  !- Length
     1.4482650319;  !- Height

Shading:Overhang ,
     overhang_window_floor1_back,         !- Name
     window_floor1_back,                  !- Window or Door Name
     0.3,                                 !- Height above Window or Door {m}
     90,                                !- Tilt Angle from Window/Door {deg}
     0,                                 !- Left extension from Window/Door Width {m}
     0,                                 !- Right extension from Window/Door Width {m}
     0.3;                                 !- Depth {m}

Window,  
     window_floor1_right,  !- Name
     Exterior Window,  !- Construction Name
     wall_floor1_right,  !- Building Surface Name
     0,  !- Frame and divider Name
     1,  !- Multiplier
     2.7864692454,  !- Starting X coordinate
     1.8360625466,  !- Starting Z coordinate
     2.1979349113,  !- Length
     1.4482650319;  !- Height

Shading:Overhang ,
     overhang_window_floor1_right,        !- Name
     window_floor1_right,                 !- Window or Door Name
     0.3,                                 !- Height above Window or Door {m}
     90,                                !- Tilt Angle from Window/Door {deg}
     0,                                 !- Left extension from Window/Door Width {m}
     0,                                 !- Right extension from Window/Door Width {m}
     0.3;                                 !- Depth {m}

Window,  
     window_floor1_left,  !- Name
     Exterior Window,  !- Construction Name
     wall_floor1_left,  !- Building Surface Name
     0,  !- Frame and divider Name
     1,  !- Multiplier
     2.7864692454,  !- Starting X coordinate
     1.8360625466,  !- Starting Z coordinate
     2.1979349113,  !- Length
     1.4482650319;  !- Height

Shading:Overhang ,
     overhang_window_floor1_left,   !- Name
     window_floor1_left,            !- Window or Door Name
     0.3,                                 !- Height above Window or Door {m}
     90,                                !- Tilt Angle from Window/Door {deg}
     0,                                 !- Left extension from Window/Door Width {m}
     0,                                 !- Right extension from Window/Door Width {m}
     0.3;                                 !- Depth {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    living,     !- Name
    0.0,        !- Direction of Relative North {deg}
    0.0,        !- X Origin {m}
    0.0,        !- Y Origin {m}
    0.0,        !- Z Origin {m}
    ,  	        !- Type
    1;          !- Multiplier

Zone,
    attic,      !- Name
    0.0,        !- Direction of Relative North {deg}
    0.0,        !- X Origin {m}
    0.0,        !- Y Origin {m}
    0.0,        !- Z Origin {m}
    ,           !- Type
    1;          !- Multiplier

Zone,
    crawlspace,     !- Name
    0.0,            !- Direction of Relative North {{deg}}
    0.0,            !- X Origin {{m}}
    0.0,            !- Y Origin {{m}}
    0.0,            !- Z Origin {{m}}
    ,               !- Type
    1;              !- Multiplier

BuildingSurface:Detailed,  
     floor_main,                                                 !- name
     Floor,                                                      !- surface type
     main floor construction,                                    !- construction name
     living,                                                     !- zone name
     ,                                                           !- Space Name
     Zone,                    !- outside boundary condition
     crawlspace,             !- outside boundary condition object
     NoSun,                                                      !- sun exposure
     NoWind,                                                     !- wind exposure
     autocalculate,                                              !- view factor to ground
     4,                                                          !- number of vertices
     0.0,0.0,0.3047851265,               !- vertex 1 coordinates
     0.0,7.770873402,0.3047851265,         !- vertex 2 coordinates
     11.9551898492,7.770873402,0.3047851265,   !- vertex 3 coordinates
     11.9551898492,0.0,0.3047851265;         !- vertex 4 coordinates

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    House AirflowNetwork,           !- Name
    MultizoneWithDistribution,                  !- AirflowNetwork Control
    SurfaceAverageCalculation,      !- Wind Pressure Coefficient Type
    ,                               !- Height Selection for Local Wind Speed Calculation
    LOWRISE,                        !- Building Type
    500,                            !- Maximum Number of Iterations {dimensionless}
    ,                               !- Initialization Type
    0.001,                          !- Relative Airflow Convergence Tolerance {dimensionless}
    0.00001,                        !- Absolute Airflow Convergence Tolerance {kg/s}
    0,                              !- Convergence Acceleration Limit {dimensionless}
    0,                              !- Azimuth Angle of Long Axis of Building {deg}
    0.75,                           !- Ratio of Building Width Along Short Axis to Width Along Long Axis
	,                               !- Height Dependence of External Node Temperature
    ,                               !- Solver
    Yes;                            !- Allow Unsupported Zone Equipment

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    living,         !- Zone Name
    Temperature,    !- Ventilation Control Mode
    WindowVentSched,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,              !- Minimum Venting Open Factor {dimensionless}
    5,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10,          !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,       !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    VentingAvailable;               !- Venting Availability Schedule Name - can be "OccupantVentilatioControl"

AirflowNetwork:MultiZone:Zone,
    attic,          !- Zone Name
    Constant,       !- Ventilation Control Mode
    ,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,               !- Minimum Venting Open Factor {dimensionless}
    ,               !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,               !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;        !- Venting Availability Schedule Name

Schedule:Compact,
    VentingAvailable,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/1,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0,                    !- Field 4
    Through: 10/1,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    1,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                    !- Field 12

  Schedule:Compact,
    WindowVentSched,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Wednesday Thursday Friday Saturday, !- Field 2
    Until: 24:00,23.888889,      !- Field 3
    For: Holiday SummerDesignDay, !- Field 5
    Until: 24:00,23.888889,      !- Field 6
    For: Sunday Monday Tuesday, !- Field 8
    Until: 24:00,23.888889,      !- Field 9
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 11
    Until: 24:00,23.888889;      !- Field 12

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:EFFECTIVELEAKAGEAREA ===========

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_FrontBackWall,     !- Name
    0.019862718714279966,       !- Effective Leakage Area {m2}
    1.0,                       !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LeftRightWall,     !- Name
    0.019862718714279966,       !- Effective Leakage Area {m2}
    1.0,                       !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,           !- Name
    0.07945087485711987,              !- Effective Leakage Area {m2}
    1.0,                       !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,                  !- Name
    0.056517902718586796,    		            !- Effective Leakage Area {m2}	# modulated to yield 4.6 ach across the board...
    1.0,                       !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface,
    roof_front,                 !- Surface Name
    AtticVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                          !- Minimum Venting Open Factor {dimensionless}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    roof_back,                  !- Surface Name
    AtticVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {dimensionless}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    roof_right,                 !- Surface Name
    AtticVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {dimensionless}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    roof_left,                  !- Surface Name
    AtticVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {dimensionless}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    ceiling,                    !- Surface Name
    ZoneLeak_Ceiling,           !- Leakage Component Name
    ,                           !- External Node Name
    1.0,                        !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                     !- Ventilation Control Mode


AirflowNetwork:MultiZone:Surface,
    wall_floor1_front,          !- Surface Name
    ZoneLeak_FrontBackWall,     !- Leakage Component Name
    ,                           !- External Node Name
    1.0,                        !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                     !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    wall_floor1_back,           !- Surface Name
    ZoneLeak_FrontBackWall,     !- Leakage Component Name
    ,                           !- External Node Name
    1.0,                        !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                     !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    wall_floor1_left,           !- Surface Name
    ZoneLeak_LeftRightWall,     !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                     !- Ventilation Control Mode


AirflowNetwork:MultiZone:Surface,
    wall_floor1_right,          !- Surface Name
    ZoneLeak_LeftRightWall,     !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                     !- Ventilation Control Mode

!- Windows

  AirflowNetwork:MultiZone:Surface,
    window_floor1_front,                !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    ,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    window_floor1_back,                !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    ,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    window_floor1_right,                !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    ,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    window_floor1_left,                !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    ,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    WiOpen1,                 !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:Distribution:Node,
    EquipmentInletNode,         !- Name
    Zone Equipment Inlet Node,  !- Component Name or Node Name
    Other,                      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SplitterNode,               !- Name
    ,                           !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,   !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode,             !- Name
    ,                           !- Component Name or Node Name
    Other,                      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode ATInlet,     !- Name
    Zone Inlet Node ATInlet,            !- Component Name or Node Name
    Other,                              !- Component Object Type or Node Type
    3.0;                                !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode,             !- Name
    Zone Inlet Node,                    !- Component Name or Node Name
    Other,                              !- Component Object Type or Node Type
    3.0;                                !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneOutletNode,                     !- Name
    Zone Outlet node,                   !- Component Name or Node Name
    Other,                              !- Component Object Type or Node Type
    3.0;                                !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneReturnNode,             !- Name
    ,                           !- Component Name or Node Name
    Other,                      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MixerNode,                  !- Name
    ,                           !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainReturnNode,             !- Name
    Return Air Mixer Outlet,    !- Component Name or Node Name
    Other,                      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainInletNode,              !- Name
    Air Loop Inlet Node,        !- Component Name or Node Name
    Other,                      !- Component Object Type or Node Type
    3.0;                        !- Node Height {m}

AirflowNetwork:Distribution:Node,
    HeatingInletNode,               !- Name
    Heating Coil Air Inlet Node,    !- Component Name or Node Name
    Other,                          !- Component Object Type or Node Type
    3.0;                            !- Node Height {m}

AirflowNetwork:Distribution:Node,
    HeatingOutletNode,              !- Name
    Air Loop Outlet Node,           !- Component Name or Node Name
    Other,                          !- Component Object Type or Node Type
    3.0;                            !- Node Height {m}

AirflowNetwork:Distribution:Linkage,
    MainSupplyLink,     !- Name
    EquipmentInletNode, !- Node 1 Name
    SplitterNode,       !- Node 2 Name
    MainTrunk,          !- Component Name
    crawlspace;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink,    !- Name
    SplitterNode,      !- Node 1 Name
    ZoneSupplyNode,    !- Node 2 Name
    ZoneSupply,        !- Component Name
    crawlspace;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink,     !- Name
    ZoneSupplyNode,         !- Node 1 Name
    attic,      		    !- Node 2 Name
    SupplyLeak;             !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2,                    !- Name
    ZoneSupplyNode,                     !- Node 1 Name
    ZoneSupplyRegisterNode ATInlet,     !- Node 2 Name
    ZoneSupply,                         !- Component Name
    crawlspace;                              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2 ATInlet,            !- Name
    ZoneSupplyRegisterNode ATInlet,     !- Node 1 Name
    ZoneSupplyRegisterNode,             !- Node 2 Name
    ZoneSupplyLink2 ATInlet Duct,       !- Component Name
    crawlspace;                              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink,   !- Name
    ZoneSupplyRegisterNode,     !- Node 1 Name
    living,                     !- Node 2 Name
    ZoneConnectionDuct;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink,   !- Name
    living,                     !- Node 1 Name
    ZoneOutletNode,             !- Node 2 Name
    ZoneConnectionDuct;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1,        !- Name
    Zoneoutletnode,         !- Node 1 Name
    ZoneReturnNode,         !- Node 2 Name
    ZoneReturn,             !- Component Name
    crawlspace;  !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink,     !- Name
    crawlspace,  !- Node 1 Name
    ZoneReturnNode,         !- Node 2 Name
    ReturnLeak;             !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2,        !- Name
    ZoneReturnNode,         !- Node 1 Name
    MixerNode,              !- Node 2 Name
    ZoneReturn,             !- Component Name
    crawlspace;  !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    MainReturnLink,         !- Name
    MixerNode,              !- Node 1 Name
    MainReturnNode,         !- Node 2 Name
    MainReturn,             !- Component Name
    crawlspace;  !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink,  !- Name
    MainReturnNode,    !- Node 1 Name
    MainInletNode,     !- Node 2 Name
    AirLoopReturn;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink,                          !- Name
    MainInletNode,                          !- Node 1 Name
    HeatingInletNode,        !- Node 2 Name
    Fan;                             !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink,                            !- Name
    HeatingInletNode,                           !- Node 1 Name
    HeatingOutletNode,        !- Node 2 Name
    Heating_Resistance_Main;             !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink,                       !- Name
    HeatingOutletNode,                          !- Node 1 Name
    EquipmentInletNode,                         !- Node 2 Name
    AirLoopSupply;                              !- Component Name

AirflowNetwork:MultiZone:Zone,
    crawlspace,         !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {{dimensionless}}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {{deltaC}}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {{deltaC}}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {{deltaJ/kg}}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {{deltaJ/kg}}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,          !- Name
    0.1556134337738518,    			!- Effective Leakage Area {m2}	# dummy originally 0.37
    1.0,               !- Discharge Coefficient {dimensionless}
    4,                  !- Reference Pressure Difference {Pa}
    0.65;               !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,     !- Name
    1e-05,        !- Effective Leakage Area {m2}
    1.0,               !- Discharge Coefficient {dimensionless}
    4,                  !- Reference Pressure Difference {Pa}
    0.65;               !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface,
    bgwall_upper_front,         !- Surface Name
    CrawlVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {{dimensionless}}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {{dimensionless}}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {{deltaC}}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {{deltaC}}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {{deltaJ/kg}}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {{deltaJ/kg}}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    bgwall_upper_back,          !- Surface Name
    CrawlVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {{dimensionless}}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {{dimensionless}}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {{deltaC}}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {{deltaC}}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {{deltaJ/kg}}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {{deltaJ/kg}}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    bgwall_upper_left,          !- Surface Name
    CrawlVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {{dimensionless}}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {{dimensionless}}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {{deltaC}}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {{deltaC}}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {{deltaJ/kg}}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {{deltaJ/kg}}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    bgwall_upper_right,         !- Surface Name
    CrawlVent,                  !- Leakage Component Name
    ,                           !- External Node Name
    1,                          !- Window/Door Opening Factor, or Crack Factor {{dimensionless}}
    Constant,                   !- Ventilation Control Mode
    ,                           !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                           !- Minimum Venting Open Factor {{dimensionless}}
    ,                           !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {{deltaC}}
    100,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {{deltaC}}
    ,                           !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {{deltaJ/kg}}
    300000,                     !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {{deltaJ/kg}}
    inf_sch;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    floor_main,                 !- Surface Name
    ZoneLeak_Floor,             !- Leakage Component Name
    ,                           !- External Node Name
    1.0,                        !- Window/Door Opening Factor, or Crack Factor {{dimensionless}}
    NoVent;                     !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:DUCT ===========

AirflowNetwork:Distribution:Component:Duct,
    MainTrunk,                  !- Name
    2,    !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0009,                     !- Surface Roughness {m}
    0.01,                       !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    6.8,      !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply,                 !- Name
    15,   !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0009,                     !- Surface Roughness {m}
    10,                         !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    6.8,      !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2 ATInlet Duct,       !- Name
    0.0001,                             !- Duct Length {m}
    0.591921113608382,                  !- Hydraulic Diameter {m}
    0.275216110019646,                  !- Cross Section Area {m2}
    0.0009,                             !- Surface Roughness {m}
    0,                                  !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.943,    	                        !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                          !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct,                 !- Name
    0.1,                                !- Duct Length {m}
    0.591921113608382,                  !- Hydraulic Diameter {m}
    0.275216110019646,                  !- Cross Section Area {m2}
    0.0001,                             !- Surface Roughness {m}
    0.00,                               !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.943,    	                        !- OverallHeat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                          !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn,                 !- Name
    8,   !- Duct Length {m}
    0.529430338938287,          !- Hydraulic Diameter {m}
    0.220172888015717,          !- Cross Section Area {m2}
    0.0009,                     !- Surface Roughness {m}
    9,                          !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    6.8,      !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    MainReturn,                 !- Name
    1,   !- Duct Length {m}
    0.529430338938287,          !- Hydraulic Diameter {m}
    0.220172888015717,          !- Cross Section Area {m2}
    0.0009,                     !- Surface Roughness {m}
    0.01,                       !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    6.8,      !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn,          !- Name
    0.1,                    !- Duct Length {m}
    0.529430338938287,      !- Hydraulic Diameter {m}
    0.220172888015717,      !- Cross Section Area {m2}
    0.0001,                 !- Surface Roughness {m}
    0.00,                   !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.943,                  !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;              !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply,          !- Name
    0.1,                    !- Duct Length {m}
    0.591921113608382,      !- Hydraulic Diameter {m}
    0.275216110019646,      !- Cross Section Area {m2}
    0.0001,                 !- Surface Roughness {m}
    0.00,                   !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.943,                  !- OverallHeat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;              !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:LEAKAGERATIO ===========

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak,             !- Name
    0.19,       	!- Effective Leakage Ratio {dimensionless}
    0.56034,          		!- Maximum Flow Rate {m3/s}
    25,                     !- Reference Pressure Difference {Pa}
    0.65;                   !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak,             !- Name
    0.26,       	!- Effective Leakage Ratio {dimensionless}
    0.56034,          		!- Maximum Flow Rate {m3/s}
    25,                     !- Reference Pressure Difference {Pa}
    0.65;                   !- Air Mass Flow Exponent {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Central System,                     !- Name
    ,                                   !- Controller List Name
    availability list,      	        !- Availability Manager List Name
    autosize,                           !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,                  !- Branch List Name
    ,                                   !- Connector List Name
    Air Loop Inlet Node,                !- Supply Side Inlet Node Name
    Return Air Mixer Outlet,            !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,          !- Demand Side Inlet Node Names
    Air Loop Outlet Node;               !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AirLoopHVAC:ZoneSplitter ===========

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,	        !- Name
    Zone Equipment Inlet Node,          !- Inlet Node Name
    Zone Inlet Node ATInlet;            !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath,    !- Name
    Zone Equipment Inlet Node,          !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,           !- Component 1 Object Type
    Zone Supply Air Splitter;   	    !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,      	    !- Name
    Return Air Mixer Outlet,    	    !- Outlet Node Name
    Zone Outlet Node;           	    !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath,         !- Name
    Return Air Mixer Outlet,    	    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	    !- Component 1 Object Type
    Zone Return Air Mixer;      	    !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches,                  !- Name
    Air Loop Main Branch;               !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch,    	        !- Name
    ,                        		    !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,   !- Component 1 Object Type
    Furnace,   !- Component 1 Name
    Air Loop Inlet Node,     	        !- Component 1 Inlet Node Name
    Air Loop Outlet Node;    	        !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living,                                 !- Zone Name
    ZoneEquipment,                          !- Zone Conditioning Equipment List Name
    Zone Inlet Node,                 !- Zone Air Inlet Node or NodeList Name (e.g. Zone Inlet Nodes)
    ,               !- Zone Air Exhaust Node or NodeList Name (e.g. Zone Exhaust Nodes)
    Zone Node,                              !- Zone Air Node Name
    Zone Outlet Node;                !- Zone Return Air Node Name (e.g. Zone Outlet Node)

!-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:EquipmentList ===========

ZoneHVAC:EquipmentList,
    ZoneEquipment,                      !- Name
    SequentialLoad,                     !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type (e.g. ZoneHVAC:AirDistributionUnit)
    ZoneDirectAir ADU,               !- Zone Equipment 1 Name (e.g. ZoneDirectAir ADU)
    1.0,    !- Zone Equipment 1 Cooling Sequence
    1.0,    !- Zone Equipment 1 Heating or No-Load Sequence
    ,     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    !-,         !- Zone Equipment 2 Object Type (e.g. ZoneHVAC:EnergyRecoveryVentilator)
    !-,               !- Zone Equipment 2 Name
    !-,    !- Zone Equipment 2 Cooling Sequence
    !-,    !- Zone Equipment 2 Heating or No-Load Sequence
    ,     !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,     !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    !-,         !- Zone Equipment 3 Object Type (e.g. ZoneHVAC:EnergyRecoveryVentilator)
    !-,               !- Zone Equipment 3 Name
    !-,    !- Zone Equipment 3 Cooling Sequence
    !-,    !- Zone Equipment 3 Heating or No-Load Sequence
    ,     !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;     !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATONLY ===========

AirLoopHVAC:UnitaryHeatOnly,
    Furnace,                     	            !- Name
    always_avail,             		            !- Availability Schedule Name
    Air Loop Inlet Node,        	            !- Unitary System Air Inlet Node Name
    Air Loop Outlet Node,       	            !- Unitary System Air Outlet Node Name
    fan_cycle,              		            !- Supply Air Fan Operating Mode Schedule Name
    48.89,                         	            !- Maximum Supply Air Temperature {C} (Assume 120 deg. F per BEopt)
    Autosize,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
    living,                     	            !- Controlling Zone or Thermostat Location
    Fan:OnOff,            		                !- Supply Fan Object Type
    Fan,                 	            !- Supply Fan Name
    BlowThrough,                	            !- Fan Placement
    Coil:Heating:Electric, 	    !- Heating Coil Object Type (e.g. Coil:Heating:electric)
    Heating_Resistance_Main;             !- Heating Coil Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  	ZoneDirectAir ADU,                              !- Name
  	Zone Inlet Node,                                !- Air Distribution Unit Outlet Node Name
  	AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  	ZoneDirectAir;                                  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: AirTerminal:SingleDuct:ConstantVolume:NoReheat ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir,             	!- Name
    always_avail,               !- Availability Schedule Name
    Zone Inlet Node ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node,           	!- Zone Supply Air Node Name
    Autosize,                   !- Maximum Air Flow Rate {m3/s}
	,                           !- Design Specification Outdoor Air Object Name
    ;                           !- Per Person Ventilation Rate Mode

Coil:Heating:Electric,
    Heating_Resistance_Main,  		            !- Name
    heating_avail,             		            !- Availability Schedule Name
    1,                        		            !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    Heating Coil Air Inlet Node,                !- Air Inlet Node Name
    Air Loop Outlet Node;     	                !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:COIL ===========

AirflowNetwork:Distribution:Component:Coil,
    Heating_Resistance_Main,
    Coil:Heating:electric,
    0.1,
    1.000;

Fan:OnOff,
    Fan,                             !- Name
    always_avail,             	            !- Availability Schedule Name
    0.35,                                !- Fan Total Efficiency   #From the study from Dave... (assume lower of range from https://www.google.com/url?sa=t&rct=j&q=&esrc=s&source=web&cd=&cad=rja&uact=8&ved=2ahUKEwi126iPupL6AhXRKH0KHY1aCRQQFnoECAcQAQ&url=https%3A%2F%2Fsimulationresearch.lbl.gov%2Fdirpubs%2Fun_articleEP04.pdf&usg=AOvVaw3FeuE2aG3V_bDC2gq5wXwM)
    125,              		                !- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58...
    Autosize,                               !- Maximum Flow Rate {m3/s}
    0.65,        		                    !- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
    1,                                      !- Motor In Airstream Fraction
    Air Loop Inlet Node,                    !- Air Inlet Node Name
    Heating Coil Air Inlet Node,    !- Air Outlet Node Name
    ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                 		                !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:Fan ===========

AirflowNetwork:Distribution:Component:Fan,
    Fan,            !- Fan Name
    Fan:OnOff;              !- Supply Fan Object Type

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat,                        !- Name
    living,                                 !- Zone or ZoneList Name
    zone_control_type,                      !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
    thermostat_living Dual SP Control,      !- Control 1 Name
    ,                                       !- Control 2 Object Type
    ,                                       !- Control 2 Name
    ,                                       !- Control 3 Object Type
    ,                                       !- Control 3 Name
    ,                                       !- Control 4 Object Type
    ,                                       !- Control 4 Name
    0.0005555555555555556;                             !- Temperature Difference Between Cutout And Setpoint {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ThermostatSetpoint:DualSetpoint ===========

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,                	    !- Heating Setpoint Temperature Schedule Name
    cooling_sch;                	    !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
      living,                                                     !- Zone or ZoneList Name
      SupplyAirTemperature,                                       !- Zone Cooling Design Supply Air Temperature Input Method
      12,                                                         !- Zone Cooling Design Supply Air Temperature {C}
      ,                                                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,                                       !- Zone Heating Design Supply Air Temperature Input Method
      50,                                                         !- Zone Heating Design Supply Air Temperature {C}
      ,                                                           !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.008,                                                      !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                                                      !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      ,                  !- Design Specification Outdoor Air Object Name
      1.75,                                                           !- Zone Heating Sizing Factor
      ,                                                           !- Zone Cooling Sizing Factor
      DesignDay,                                                  !- Cooling Design Air Flow Method
      ,                                                           !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                                                   !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                                                           !- Cooling Minimum Air Flow {m3/s}
      ,                                                           !- Cooling Minimum Air Flow Fraction
      DesignDay,                                                  !- Heating Design Air Flow Method
      ,                                                           !- Heating Design Air Flow Rate {m3/s}
      0.002032,                                                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      ,                                                           !- Heating Maximum Air Flow {m3/s}
      ;                                                           !- Heating Maximum Air Flow Fraction

Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.

Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- Heat Pump Performance Curves were taken from: Tables 14, 15, 18 and 19:

!- ************ Single Speed Cooling **********
Curve:Biquadratic,
    HPCoolingCAPFTemp,  !- Name
    1.55736,            !- Coefficient1 Constant
    -0.074448,          !- Coefficient2 x
    0.003099,           !- Coefficient3 x**2
    0.00146,            !- Coefficient4 y
    -0.000041,          !- Coefficient5 y**2
    -0.000427,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,  !- Name
    -0.350448,          !- Coefficient1 Constant
    0.11681,            !- Coefficient2 x
    -0.0034,            !- Coefficient3 x**2
    -0.001226,          !- Coefficient4 y
    0.000601,           !- Coefficient5 y**2
    -0.000467,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPCoolingCAPFFF,  !- Name
    0.718664047,      !- Coefficient1 Constant
    0.41797409,       !- Coefficient2 x
    -0.136638137,     !- Coefficient3 x**2
    0,                !- Minimum Value of x
    1.5,              !- Maximum Value of x
    0,                !- Minimum Curve Output
    2,                !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Dimensionless;    !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,  !- Name
    1.143487507,      !- Coefficient1 Constant
    -0.13943972,      !- Coefficient2 x
    -0.004047787,     !- Coefficient3 x**2
    0,                !- Minimum Value of x
    1.5,              !- Maximum Value of x
    0,                !- Minimum Curve Output
    2,                !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Dimensionless;    !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
   HPCOOLPLFFPLR,    !- Name
   0.90,             !- Coefficient1 Constant
   0.10,             !- Coefficient2 x
   0.0,              !- Coefficient3 x**2
   0.0,              !- Minimum Value of x
   1.0;              !- Maximum Value of x

!- ************ Single Speed Heating **********

Curve:Biquadratic,
    HPHeatingCAPFTemp,  !- Name
    0.876825,           !- Coefficient1 Constant
    -0.002955,          !- Coefficient2 x
    -0.000058,          !- Coefficient3 x**2
    0.025335,           !- Coefficient4 y
    0.000196,           !- Coefficient5 y**2
    -0.000043,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,  !- Name
    0.704658,           !- Coefficient1 Constant
    0.008767,           !- Coefficient2 x
    0.000625,           !- Coefficient3 x**2
    -0.009037,          !- Coefficient4 y
    0.000738,           !- Coefficient5 y**2
    -0.001025,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPHeatingCAPFFF,  !- Name
    0.694045465,      !- Coefficient1 Constant
    0.474207981,      !- Coefficient2 x
    -0.168253446,     !- Coefficient3 x**2
    0,                !- Minimum Value of x
    1.5,              !- Maximum Value of x
    0,                !- Minimum Curve Output
    2,                !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Dimensionless;    !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,  !- Name
    2.185418751,      !- Coefficient1 Constant
    -1.942827919,     !- Coefficient2 x
    0.757409168,      !- Coefficient3 x**2
    0,                !- Minimum Value of x
    1.5,              !- Maximum Value of x
    0,                !- Minimum Curve Output
    2,                !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Dimensionless;    !- Output Unit Type

!- *************** Low Speed Heating ************
Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,            !- Coefficient1 Constant
    -0.002279,          !- Coefficient2 x
    -0.000047,          !- Coefficient3 x**2
    0.026703,           !- Coefficient4 y
    0.000201,           !- Coefficient5 y**2
    -0.000079,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,           !- Coefficient1 Constant
    0.02038,            !- Coefficient2 x
    0.000546,           !- Coefficient3 x**2
    -0.009638,          !- Coefficient4 y
    0.000785,           !- Coefficient5 y**2
    -0.00125,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingCAPFFF,  !- Name
    0.741466907,        !- Coefficient1 Constant
    0.378645444,        !- Coefficient2 x
    -0.119754733,       !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF,  !- Name
    2.153618211,        !- Coefficient1 Constant
    -1.737190609,       !- Coefficient2 x
    0.584269478,        !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type


!- *************** High Speed Heating ************
Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,            !- Coefficient1 Constant
    0.001981,            !- Coefficient2 x
    -0.000203,           !- Coefficient3 x**2
    0.028703,            !- Coefficient4 y
    0.000207,            !- Coefficient5 y**2
    -0.000071,           !- Coefficient6 x*y
    0,                   !- Minimum Value of x
    50,                  !- Maximum Value of x
    0,                   !- Minimum Value of y
    50,                  !- Maximum Value of y
    0,                   !- Minimum Curve Output
    5,                   !- Maximum Curve Output
    Temperature,         !- Input Unit Type for X
    Temperature,         !- Input Unit Type for Y
    Dimensionless;       !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,             !- Coefficient1 Constant
    -0.00615,            !- Coefficient2 x
    0.001021,            !- Coefficient3 x**2
    -0.001301,           !- Coefficient4 y
    0.001083,            !- Coefficient5 y**2
    -0.001487,           !- Coefficient6 x*y
    0,                   !- Minimum Value of x
    50,                  !- Maximum Value of x
    0,                   !- Minimum Value of y
    50,                  !- Maximum Value of y
    0,                   !- Minimum Curve Output
    5,                   !- Maximum Curve Output
    Temperature,         !- Input Unit Type for X
    Temperature,         !- Input Unit Type for Y
    Dimensionless;       !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,  !- Name
    0.76634609,          !- Coefficient1 Constant
    0.32840943,          !- Coefficient2 x
    -0.094701495,        !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,  !- Name
    2.001041353,         !- Coefficient1 Constant
    -1.58869128,         !- Coefficient2 x
    0.587593517,         !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
    HP2StageHeatingPLFFPLR, !- Name
    0.93,             !- Coefficient1 Constant
    0.07,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x

!- **************** Low Speed Cooling *********

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,           !- Coefficient1 Constant
    -0.083453,          !- Coefficient2 x
    0.003424,           !- Coefficient3 x**2
    0.002433,           !- Coefficient4 y
    -0.000045,          !- Coefficient5 y**2
    -0.000534,          !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,          !- Coefficient1 Constant
    0.158101,           !- Coefficient2 x
    -0.004398,          !- Coefficient3 x**2
    -0.020335,          !- Coefficient4 y
    0.00108,            !- Coefficient5 y**2
    -0.00064,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingCAPFFF,  !- Name
    0.655239515,        !- Coefficient1 Constant
    0.511655216,        !- Coefficient2 x
    -0.166894731,       !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF,  !- Name
    1.639108268,        !- Coefficient1 Constant
    -0.998953996,       !- Coefficient2 x
    0.359845728,        !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type


!- **************** High Speed Cooling *********
Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,            !- Coefficient1 Constant
    -0.067222,           !- Coefficient2 x
    0.00292,             !- Coefficient3 x**2
    0.000052,            !- Coefficient4 y
    -0.00003,            !- Coefficient5 y**2
    -0.000359,           !- Coefficient6 x*y
    0,                   !- Minimum Value of x
    50,                  !- Maximum Value of x
    0,                   !- Minimum Value of y
    50,                  !- Maximum Value of y
    0,                   !- Minimum Curve Output
    5,                   !- Maximum Curve Output
    Temperature,         !- Input Unit Type for X
    Temperature,         !- Input Unit Type for Y
    Dimensionless;       !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,           !- Coefficient1 Constant
    0.099162,            !- Coefficient2 x
    -0.00237,            !- Coefficient3 x**2
    0.019503,            !- Coefficient4 y
    0.00043,             !- Coefficient5 y**2
    -0.001097,           !- Coefficient6 x*y
    0,                   !- Minimum Value of x
    50,                  !- Maximum Value of x
    0,                   !- Minimum Value of y
    50,                  !- Maximum Value of y
    0,                   !- Minimum Curve Output
    5,                   !- Maximum Curve Output
    Temperature,         !- Input Unit Type for X
    Temperature,         !- Input Unit Type for Y
    Dimensionless;       !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,  !- Name
    0.618281092,         !- Coefficient1 Constant
    0.569060264,         !- Coefficient2 x
    -0.187341356,        !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,  !- Name
    1.570774717,         !- Coefficient1 Constant
    -0.914152018,        !- Coefficient2 x
    0.343377302,         !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
    HP2StageCoolingPLFFPLR, !- Name
    0.93,             !- Coefficient1 Constant
    0.07,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x

!- ************ Low Speed Cooling **********
Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,            !- Coefficient1 Constant
    -0.08039,           !- Coefficient2 x
    0.0033,             !- Coefficient3 x**2
    0.00124,            !- Coefficient4 y
    -0.00003,           !- Coefficient5 y**2
    -0.00052,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,           !- Coefficient1 Constant
    0.14191,            !- Coefficient2 x
    -0.00412,           !- Coefficient3 x**2
    -0.01406,           !- Coefficient4 y
    0.00083,            !- Coefficient5 y**2
    -0.00043,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingCAPFFF,  !- Name
    0.65673024,         !- Coefficient1 Constant
    0.516470835,        !- Coefficient2 x
    -0.172887149,       !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF,  !- Name
    1.562945114,        !- Coefficient1 Constant
    -0.791859997,       !- Coefficient2 x
    0.230030877,        !- Coefficient3 x**2
    0,                  !- Minimum Value of x
    1.5,                !- Maximum Value of x
    0,                  !- Minimum Curve Output
    2,                  !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for X
    Dimensionless;      !- Output Unit Type

!- ************ High Speed Cooling **********
Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,            !- Coefficient1 Constant
    -0.06257,           !- Coefficient2 x
    0.0028,             !- Coefficient3 x**2
    0.00504,            !- Coefficient4 y
    -0.00007,           !- Coefficient5 y**2
    -0.00045,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,            !- Coefficient1 Constant
    0.07892,            !- Coefficient2 x
    -0.00238,           !- Coefficient3 x**2
    -0.00304,           !- Coefficient4 y
    0.00053,            !- Coefficient5 y**2
    -0.00032,           !- Coefficient6 x*y
    0,                  !- Minimum Value of x
    50,                 !- Maximum Value of x
    0,                  !- Minimum Value of y
    50,                 !- Maximum Value of y
    0,                  !- Minimum Curve Output
    5,                  !- Maximum Curve Output
    Temperature,        !- Input Unit Type for X
    Temperature,        !- Input Unit Type for Y
    Dimensionless;      !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,  !- Name
    0.690334551,         !- Coefficient1 Constant
    0.464383753,         !- Coefficient2 x
    -0.154507638,        !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,  !- Name
    1.31565404,          !- Coefficient1 Constant
    -0.482467162,        !- Coefficient2 x
    0.166239001,         !- Coefficient3 x**2
    0,                   !- Minimum Value of x
    1.5,                 !- Maximum Value of x
    0,                   !- Minimum Curve Output
    2,                   !- Maximum Curve Output
    Dimensionless,       !- Input Unit Type for X
    Dimensionless;       !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
    AC2StageCoolingPLFFPLR, !- Name
    0.93,             !- Coefficient1 Constant
    0.07,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    ConstantBiquadratic,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                 !- Key Field

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

Output:Diagnostics,DisplayExtraWarnings;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate ,   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electricity Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electricity Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electricity Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Runtime Fraction ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Heating CapfT 1,                       !- Key Value
    Performance Curve Output Value ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Heating CapfT 2,                       !- Key Value
    Performance Curve Output Value ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Heating CapfT 3,                       !- Key Value
    Performance Curve Output Value ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Heating CapfT 4,                       !- Key Value
    Performance Curve Output Value ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Unitary System DX Coil Speed Level ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electricity Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil NaturalGas Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Propane Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    living,                       !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,
    Zone Air Terminal Sensible Heating Energy,
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,
    AFN Zone Duct Leaked Air Sensible Heat Loss Rate,
    Hourly; 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    Yes,                    !- Output CSV
    No,                     !- Output MTR
    No,                     !- Output ESO
    Yes,                    !- Output EIO
    Yes,                    !- Output Tabular
    No,                     !- Output SQLite
    No,                     !- Output JSON
    No,                     !- Output AUDIT
    No,                     !- Output Zone Sizing
    No,                     !- Output System Sizing
    No,                     !- Output DXF
    No,                     !- Output BND
    Yes,                    !- Output RDD
    Yes,                    !- Output MDD
    No,                     !- Output MTD
    No,                     !- Output END
    No,                     !- Output SHD
    No,                     !- Output DFS
    No,                     !- Output GLHE
    No,                     !- Output DelightIn
    No,                     !- Output DelightELdmp
    No,                     !- Output DelightDFdmp
    No,                     !- Output EDD
    No,                     !- Output DBG
    No,                     !- Output PerfLog
    No,                     !- Output SLN
    No,                     !- Output SCI
    No,                     !- Output WRL
    No,                     !- Output Screen
    No,                     !- Output ExtShd
    No;                     !- Output Tarcog

