Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.08.14 12:32
,39,5,-0.22381322E-01,0.10760718E-03,-0.70950355E-01,0.43813453E-02
,40,4,0.33725470,0.10112021E-02,0.66628915,-0.75099098E-01
,41,3,-2.0733529,0.24421035E-02,-3.0568733,0.54356637
,42,2,5.3406395,0.14014147E-02,6.9694836,-1.6856998
,43,1,-5.8650176,0.13179445E-03,-7.4229313,2.2002031
,44,0,2.2874111,0.38445522E-06,2.9166739,
,45,11,-0.63007534E-02,0.23294923E-14,-0.63007534E-02,0.73249485E-04
,46,10,0.19460725,0.18240813E-10,0.19460725,-0.23026844E-02
,47,9,-2.6278169,0.47232018E-08,-2.6278169,0.31716408E-01
,48,8,20.457106,0.22100870E-06,20.457106,-0.25243820
,49,7,-101.96166,0.31101793E-05,-101.96166,1.2894652
,50,6,341.63349,0.16154718E-04,341.63349,-4.4384603
,51,5,-785.61832,0.33540774E-04,-785.61832,10.509471
,52,4,1241.1292,0.27853864E-04,1241.1292,-17.132006
,53,3,-1321.8929,0.85528488E-05,-1321.8929,18.863966
,54,2,905.47542,0.79175438E-06,905.47542,-13.380208
,55,1,-359.66361,0.13270421E-07,-359.66361,5.5107084
,56,0,62.880875,0.63737989E-11,62.880875,
,57,11,-0.31274926E-12,-0.84981879E-16,0.68326405E-16,-0.12406575E-16
,58,10,0.35299293E-05,-0.31414470E-16,0.26547990E-11,-0.12900211E-11
,59,9,-0.65711993E-02,0.43832473E-12,-0.50861618E-05,0.24715398E-05
,60,8,0.19120228,0.85399182E-09,0.23798518E-02,-0.11577500E-02
,61,7,-2.3048206,0.12624459E-06,-0.49264857E-01,0.24544871E-01
,62,6,15.089929,0.34192938E-05,0.43292276,-0.22182746
,63,5,-59.253892,0.25301813E-04,-2.0810117,1.1011764
,64,4,145.15540,0.59794157E-04,5.9715842,-3.2768486
,65,3,-222.70568,0.45610094E-04,-10.475798,5.9857624
,66,2,207.29592,0.97804233E-05,10.982015,-6.5595282
,67,1,-106.73797,0.38223847E-06,-6.2997532,3.9471979
,68,0,23.276629,0.50133857E-09,1.5170754,
,69,9,-0.13880648E-09,0.13155955E-15,-0.35910893E-13,0.60113492E-14
,70,8,0.42115602E-06,0.75431574E-11,0.18739612E-08,-0.30752408E-09
,71,7,-0.69212825E-04,0.13161088E-07,-0.37968828E-05,0.62639088E-06
,72,6,0.34744007E-02,0.27330411E-05,0.54746523E-03,-0.96648395E-04
,73,5,-0.70950355E-01,0.10760718E-03,-0.22381322E-01,0.43813453E-02
,74,4,0.66628915,0.10112021E-02,0.33725470,-0.75099098E-01
,75,3,-3.0568733,0.24421035E-02,-2.0733529,0.54356637
,76,2,6.9694836,0.14014147E-02,5.3406395,-1.6856998
,77,1,-7.4229313,0.13179445E-03,-5.8650176,2.2002031
,78,0,2.9166739,0.38445522E-06,2.2874111,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},Conductance (Before Adjusted) {Btu/h-ft2-F},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,1,1,VerySmooth,0.948,0.948,1.000,0.802,,
,2,WINDOW_W_BLINDS,2,2,VerySmooth,0.948,0.948,1.000,0.480,,
,3,INTERIOR WINDOW,8,1,VerySmooth,0.948,0.948,1.000,0.802,,
,4,TDD DOME,16,1,VerySmooth,1.071,1.071,1.000,0.929,,
,5,TDD DIFFUSER,17,1,VerySmooth,1.077,1.077,1.000,0.906,,


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.00656,0.73817,5.54641E-002,5.54641E-002,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10522,1.00000,No
,2,GLASS,SpectralAverage,,0.00656,0.73817,5.54641E-002,5.54641E-002,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10522,1.00000,No
,3,GLASS,SpectralAverage,,0.00656,0.73817,5.54641E-002,5.54641E-002,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10522,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Shade

,,Material Name,Thickness {ft},Conductivity {W/m-K},Thermal Absorptance,Transmittance,Visible Transmittance,Shade Reflectance
,1,,SHADE ROLL - LIGHT OPAQUE,3.000E-003,0.100,0.900,5.000E-002,5.000E-002


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING,Mixing/Well-Stirred
,2,ATTIC,Mixing/Well-Stirred
,3,CRAWLSPACE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {ft},Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT,4.66,13.98
,2,ROOF_LEFT,4.66,13.98


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,12


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000
,2,Zone LIVING,1.7500


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING,Cooling,14426.38758,14426.38758,567.33044,567.33044,EXTREME_SUMMER,7/10 19:40:00,99.37999,0.01363,1200.10713,2.00000,0.00000,0.00000
,2,LIVING,Heating,30929.48595,54126.60040,593.98298,1039.47021,EXTREME_WINTER,1/13 11:30:00,-6.0700,0.00043,1200.10713,2.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM,Cooling,Sensible,4166.55,567.33044,567.33044,EXTREME_SUMMER,7/10 00:00:00
,2,CENTRAL SYSTEM,Heating,Sensible,15632.53,1039.47021,1039.47021,EXTREME_WINTER,1/13 11:30:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,Design Size Maximum Air Flow Rate [ft3/min],1039.47021
,2,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],1039.47021
,3,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],1039.47021
,4,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Flow Rates [ft3/min],1039.47021
,5,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Heating Design Air Flow Rate [ft3/min],1039.47021
,6,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Cooling Design Air Flow Rate [ft3/min],1039.47021
,7,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Main Design Air Flow Rate [ft3/min],1039.47021
,8,AirLoopHVAC,CENTRAL SYSTEM,User Heating Air Flow Ratio [],1.00000
,9,AirLoopHVAC,CENTRAL SYSTEM,Calculated Heating Air Flow Ratio [],1.00000
,10,AirLoopHVAC,CENTRAL SYSTEM,Design Supply Air Flow Rate [ft3/min],1039.47021
,11,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Supply Air Flow Rate [ft3/min],1039.47021
,12,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Supply Air Flow Rate During Heating Operation [ft3/min],1039.47021
,13,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Supply Air Flow Rate During Cooling Operation [ft3/min],1039.47021
,14,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Supply Air Flow Rate When No Cooling or Heating is Needed [ft3/min],1039.47021
,15,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Nominal Heating Capacity [Btu/h],53338.19714
,16,AirLoopHVAC:UnitaryHeatOnly,FURNACE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,17,Fan:OnOff,FAN,Design Size Maximum Flow Rate [ft3/min],1039.47021
,18,Coil:Heating:Electric,HEATING_RESISTANCE_MAIN,Design Size Nominal Capacity [Btu/h],53338.19714


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,SUB-ANNUAL,WeatherFileRunPeriod,01/01/2017,01/31/2017,Sunday,31,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,3


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,RunPeriod: SUB-ANNUAL,0.000300123,0.000873207,Pass,Pass,0.029313542,0.048680948,Pass,Pass
,2,ATTIC,RunPeriod: SUB-ANNUAL,0.087655798,0.104517858,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,CRAWLSPACE,RunPeriod: SUB-ANNUAL,0.099709470,0.146121132,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],-1859.4,14983.73,0.00,0.00,0.00,13124.05


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,744.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,744.00,0.00,0.00,0.00,0.00
,Min,744.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,744.00,0.00,0.00,0.00,0.00
,Sum,2232.00,0.00,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,1488.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,1488.00,0.00,0.00,0.00,0.00
,Average,496.00,0.00,0.00,0.00,0.00
,Sum,1488.00,0.00,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,744.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,744.00,0.00,0.00,0.00,0.00
,Min,744.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,744.00,0.00,0.00,0.00,0.00
,Sum,2232.00,0.00,0.00,0.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,1488.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,1488.00,0.00,0.00,0.00,0.00
,Average,496.00,0.00,0.00,0.00,0.00
,Sum,1488.00,0.00,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,744.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,744.00,-,0.00,0.00,0.00
,Average,248.00,-,0.00,0.00,0.00
,Sum,744.00,-,0.00,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,744.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,744.00,-,0.00,0.00,0.00
,Average,248.00,-,0.00,0.00,0.00
,Sum,744.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°F·hr],Heating Setpoint Unmet Degree-Hours [°F·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,LIVING,0.00,0.00,0.00,12.48,24.95,12.48
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,12.48,24.95,12.48
,Average,0.00,0.00,0.00,4.16,8.32,4.16
,Sum,0.00,0.00,0.00,12.48,24.95,12.48


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,None,,,,,,


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.96,48,,,
,Feb,0.00,0,,,
,Mar,0.00,0,,,
,Apr,0.00,0,,,
,May,0.00,0,,,
,Jun,0.00,0,,,
,Jul,0.00,0,,,
,Aug,0.00,0,,,
,Sep,0.00,0,,,
,Oct,0.00,0,,,
,Nov,0.00,0,,,
,Dec,0.00,0,,,


Weather Statistics File

,,Value
,Reference,USA_WA_Spokane-Intl-AP.727850_AMY_2024EPW
,Site:Location,Spokane Intl AP WA USA
,Latitude,{N 47� 37'}
,Longitude,{W 117� 32'}
,Time Zone,{GMT -8.0 Hours}
,Elevation (ft) above sea level,2549.3
,Standard Pressure at Elevation,92332Pa
,Data Source,customized weather file
,WMO Station,727850
,Weather File Design Conditions,Climate Design Data 2013 ASHRAE Handbook
,Heating Design Temperature 99.6% (F),4.6°
,Heating Design Temperature 99% (F),10.9°
,Cooling Design Temperature 0.4% (F),92.8°
,Cooling Design Temperature 1% (F),89.6°
,Cooling Design Temperature 2% (F),86.0°
,Maximum Dry Bulb Temperature (F),106.0°
,Maximum Dry Bulb Occurs on,Aug  2
,Minimum Dry Bulb Temperature (F),-10.°
,Minimum Dry Bulb Occurs on,Jan 13
,Maximum Dew Point Temperature (F),60.1°
,Maximum Dew Point Occurs on,Aug  5
,Minimum Dew Point Temperature (F),-20.°
,Minimum Dew Point Occurs on,Jan 12
,Annual Total Precipitation [mm],304
,Max Hourly Precipitation [mm],7
,Max Hourly Precipitation Occurs in,Aug
,ASHRAE Handbook 2009  Cooling Degree-Days - base 50°(F),2152.8
,Weather File Cooling Degree-Days - base 50°(F),2928.6
,ASHRAE Handbook 2009 Heating Degree-Days - base 65°(F),6627.6
,Weather File Heating Degree-Days - base 65°(F),5700.6
,Köppen Classification,BSk
,Köppen Description,Mid-latitude dry semiarid (e.g. Great Plains of USA, lat. 15-60�N)
,Köppen Recommendation,Unbearably hot dry periods in summer, but passive cooling is possible
,ASHRAE Climate Zone,5B
,ASHRAE Description,Cool-Dry


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.062,0.065,343.75,309.38,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.062,0.065,223.44,201.09,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.062,0.065,343.75,309.38,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.062,0.065,223.44,201.09,270.00,90.00,W
,ROOF_RIGHT,AG WALL CONSTRUCTION,0.30,0.062,0.065,65.01,65.01,90.00,90.00,E
,ROOF_LEFT,AG WALL CONSTRUCTION,0.30,0.062,0.065,65.01,65.01,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.15,0.543,0.943,632.51,632.51,180.00,18.43,
,ROOF_BACK,ROOF CONSTRUCTION,0.15,0.543,0.943,632.51,632.51,0.00,18.43,
,BGWALL_UPPER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,42.97,42.97,180.00,90.00,S
,BGWALL_LOWER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,85.94,85.94,180.00,90.00,S
,BGWALL_UPPER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,27.93,27.93,90.00,90.00,E
,BGWALL_LOWER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,55.86,55.86,90.00,90.00,E
,BGWALL_UPPER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,42.97,42.97,0.00,90.00,N
,BGWALL_LOWER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,85.94,85.94,0.00,90.00,N
,BGWALL_UPPER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,27.93,27.93,270.00,90.00,W
,BGWALL_LOWER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,55.86,55.86,270.00,90.00,W
,FLOOR_FOUNDATION,SLAB CONSTRUCTION,0.35,0.714,2.080,1200.11,1200.11,90.00,180.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,FLOOR_MAIN,MAIN FLOOR CONSTRUCTION,0.30,0.064,0.070,1200.11,1200.11,90.00,180.00,
,CEILING,CEILING CONSTRUCTION,0.30,0.035,0.038,1200.11,1200.11,180.00,0.00,
,iz-CEILING,iz-CEILING CONSTRUCTION,0.30,0.035,0.038,1200.11,1200.11,0.00,180.00,
,iz-FLOOR_MAIN,iz-MAIN FLOOR CONSTRUCTION,0.30,0.064,0.070,1200.11,1200.11,270.00,0.00,


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,,34.38,0.00,0.00,34.38,34.38,0.948,0.802,0.883,,,,,,,Yes,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,,22.34,0.00,0.00,22.34,22.34,0.948,0.802,0.883,,,,,,,Yes,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,,34.38,0.00,0.00,34.38,34.38,0.948,0.802,0.883,,,,,,,Yes,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,,22.34,0.00,0.00,22.34,22.34,0.948,0.802,0.883,,,,,,,Yes,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,,113.44,0.948,0.802,0.883,,,,,,,,,,,
,North Total or Average,,,,,,,34.38,0.948,0.802,0.883,,,,,,,,,,,
,Non-North Total or Average,,,,,,,79.06,0.948,0.802,0.883,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_FLOOR1_FRONT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_RIGHT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_BACK,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_LEFT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,INTERIOR LIGHTS,LIVING,LIVING,GENERAL,0.0000,1200.11,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,Interior Lighting Total,,,,0.0000,1200.11,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,None,,,,,,,,,


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,,


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP2 [Btuh/Btuh],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,None,,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,HEATING_RESISTANCE_MAIN,Coil:Heating:Electric,,53338.20,1.00


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FAN,Fan:OnOff,0.35,0.02,1039.47,175.22,0.17,1.00,1.86,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,14426.39,14426.39,12.02,567.326,567.326,EXTREME_SUMMER,7/10 19:40:00,79.00,79.00,0.00918,99.38,0.01363,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,30929.49,54126.60,45.10,593.980,1039.466,EXTREME_WINTER,1/13 11:30:00,70.00,69.99,0.00593,-6.1,0.00043,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM,567.33,567.33,1039.47,1039.47,1039.4657,1039.4657,1039.4657,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,HEATING_RESISTANCE_MAIN,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM,53338.197,53338.197,-999.,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,53338.20,53338.20,1039.465750,69.99,53.74,0.00592954,122.00,73.11,0.00800000,-6.1,0.00042613,-6.9,0.0000,69.99,0.00592954,34.8209,30929.49,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,HEATING_RESISTANCE_MAIN,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,53338.197,53338.197,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0685,FAN,Fan:OnOff,1039.465750,1.18701736,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,53338.20,53338.20,1.0000,1.18701736,1039.465750,69.99,53.74,0.00592954,8.7,122.00,73.11,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,53338.20,-6.1,0.00042613,-6.9,0.00000000,0.0000,69.99,0.00592954,69.99,0.00592954,34.8209,30929.49,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,720.33,744.00,720.33
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,720.33,744.00,720.33
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,2.00,2.00,9600.86,0.000,0.000,0.662,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,2.00,2.00,9600.86,0.000,0.000,0.011,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM,2.00,2.00,9600.86,1200.11,0.0000,0.000
,Total Facility,,2.00,2.00,9600.86,1200.11,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,1426044.55,1426044.55,3263189.45,4689234.00,0.00,0.00,0.00,744.00,0.00
,Total Facility,0.00,1426044.55,1426044.55,3263189.45,4689234.00,0.00,0.00,0.00,744.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING,0.0000,31.9372,31.9372,73.0813,105.0185,0.0000,0.00,0.00,744.00
,Total Facility,0.0000,31.9372,31.9372,73.0813,105.0185,0.0000,0.00,0.00,744.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM,0.00,85540611.21,85540611.21,0.00,0.00,0.00,744.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM,0.0000,31.9372,31.9372,0.0000,0.00,0.00,744.00


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,CENTRAL SYSTEM,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,14,14
,Floor,3,1
,Roof,4,2
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,8,8
,Overhang,4,4
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,435
,Defaulted Fields,352
,Fields with Defaults,1843
,Autosized Fields,11
,Autosizable Fields,13
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,Electricity:Building,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,Electricity:Zone:LIVING,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,Electricity:SpaceType:GENERAL,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,InteriorLights:Electricity,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorEquipment:Electricity,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,InteriorEquipment:Electricity:Zone:LIVING,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,InteriorEquipment:Electricity:SpaceType:GENERAL,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,electric_mels:InteriorEquipment:Electricity,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,1027.81,1057.31,01-JAN-09:05,2045.00,01-JAN-20:05
,Electricity:HVAC,3181.80,746.98,28-JAN-21:00,14970.10,13-JAN-11:00
,Fans:Electricity,35.27,8.28,28-JAN-21:00,165.94,13-JAN-11:00
,General:Fans:Electricity,35.27,8.28,28-JAN-21:00,165.94,13-JAN-11:00
,ElectricityPurchased:Facility,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,ElectricityPurchased:Plant,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,Cogeneration:ElectricityPurchased,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,General:Cogeneration:ElectricityPurchased,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,ElectricityNet:Facility,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,ElectricityNet:Plant,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,Cogeneration:ElectricityNet,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,General:Cogeneration:ElectricityNet,4209.60,2214.19,29-JAN-00:05,16052.28,13-JAN-11:00
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,Heating:Electricity,3146.53,738.70,28-JAN-21:00,14804.16,13-JAN-11:00
,General:Heating:Electricity,3146.53,738.70,28-JAN-21:00,14804.16,13-JAN-11:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,NaturalGas:Building,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:05,0.000,01-JAN-00:05
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:05,0.000,01-JAN-00:05


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,17730.36,4323.78,28-JAN-21:00,78534.09,13-JAN-11:00
,EnergyTransfer:Building,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,EnergyTransfer:Zone:LIVING,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,Heating:EnergyTransfer,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,Heating:EnergyTransfer:Zone:LIVING,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,General:Heating:EnergyTransfer,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,General:Heating:EnergyTransfer:Zone:LIVING,6986.80,1803.33,28-JAN-21:00,28022.28,13-JAN-11:00
,Cooling:EnergyTransfer,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,Cooling:EnergyTransfer:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:Cooling:EnergyTransfer,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,General:Cooling:EnergyTransfer:Zone:LIVING,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:05,0.00,01-JAN-00:05
