<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> SF-HZ3-Small Single Story Crawl-0.8-0-0.95-0.8-8-R19-R25-R49 SUB-ANNUAL ** Kalispell-Glacier.Park.Intl.AP MT USA customized weather file WMO#=727790
  2026-08-14
  12:36:41
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.08.14 12:36</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>SF-HZ3-Small Single Story Crawl-0.8-0-0.95-0.8-8-R19-R25-R49</b></p>
<p>Environment: <b>SUB-ANNUAL ** Kalispell-Glacier.Park.Intl.AP MT USA customized weather file WMO#=727790</b></p>
<p>Simulation Timestamp: <b>2026-08-14
  12:36:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Values gathered over       744.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    12015.98</td>
    <td align="right">        3.34</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    12015.98</td>
    <td align="right">        3.34</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    38054.61</td>
    <td align="right">       10.57</td>
    <td align="right">       31.71</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    38054.61</td>
    <td align="right">       10.57</td>
    <td align="right">       31.71</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3600.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1200.11</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     2400.21</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     8410.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3509.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       95.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12015.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     8410.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">electric_mels</td>
    <td align="right">     3509.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       95.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     8410.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">     3509.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       95.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        7.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   12015.982</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   12015.982</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   12015.982</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   12015.982</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      667.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.08.14 12:36</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">SUB-ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Kalispell-Glacier.Park.Intl.AP MT USA customized weather file WMO#=727790</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       48.30</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -114.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">     2972.59</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     1689.78</td>
    <td align="right">      472.66</td>
    <td align="right">      372.23</td>
    <td align="right">      472.66</td>
    <td align="right">      372.23</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     1406.19</td>
    <td align="right">      386.72</td>
    <td align="right">      316.37</td>
    <td align="right">      386.72</td>
    <td align="right">      316.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      113.44</td>
    <td align="right">       34.38</td>
    <td align="right">       22.34</td>
    <td align="right">       34.38</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        6.71</td>
    <td align="right">        7.27</td>
    <td align="right">        6.00</td>
    <td align="right">        7.27</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        8.07</td>
    <td align="right">        8.89</td>
    <td align="right">        7.06</td>
    <td align="right">        8.89</td>
    <td align="right">        7.06</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     1134.38</td>
    <td align="right">      343.75</td>
    <td align="right">      223.44</td>
    <td align="right">      343.75</td>
    <td align="right">      223.44</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     1134.38</td>
    <td align="right">      343.75</td>
    <td align="right">      223.44</td>
    <td align="right">      343.75</td>
    <td align="right">      223.44</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      113.44</td>
    <td align="right">       34.38</td>
    <td align="right">       22.34</td>
    <td align="right">       34.38</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     1265.02</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     1200.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9600.86</td>
    <td align="right">        1.00</td>
    <td align="right">     1134.38</td>
    <td align="right">        0.00</td>
    <td align="right">      113.44</td>
    <td align="right">      113.44</td>
    <td align="right">      0.0000</td>
    <td align="right">      600.05</td>
    <td align="right">      5.8141</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1200.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     2793.22</td>
    <td align="right">        1.00</td>
    <td align="right">      130.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">     1200.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     3600.32</td>
    <td align="right">        1.00</td>
    <td align="right">      141.80</td>
    <td align="right">      283.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3600.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15994.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1406.19</td>
    <td align="right">      283.59</td>
    <td align="right">      113.44</td>
    <td align="right">      113.44</td>
    <td align="right">      0.0000</td>
    <td align="right">     1800.16</td>
    <td align="right">      1.9380</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1200.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9600.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1134.38</td>
    <td align="right">        0.00</td>
    <td align="right">      113.44</td>
    <td align="right">      113.44</td>
    <td align="right">      0.0000</td>
    <td align="right">      600.05</td>
    <td align="right">      5.8141</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2400.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6393.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      271.81</td>
    <td align="right">      283.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     1200.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING</td>
    <td align="right">      0.0000</td>
    <td align="right">      600.05</td>
    <td align="right">      5.8141</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1200.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ATTIC</td>
    <td align="right">GENERAL</td>
    <td align="right">ATTIC</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">     1200.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3600.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">      900.08</td>
    <td align="right">      1.9380</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1200.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">      300.03</td>
    <td align="right">      5.8141</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2400.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [ft2]</td>
    <td align="right">Conditioned Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Not Part of Total Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     3600.32</td>
    <td align="right">     1200.11</td>
    <td align="right">     2400.21</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">     1800.16</td>
    <td align="right">      1.9380</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3600.32</td>
    <td align="right">     1200.11</td>
    <td align="right">     2400.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">11-JAN-21:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       72.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        6.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       79.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       72.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">electric_mels</td>
    <td align="right">        6.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Values gathered over       744.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    26637.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    11114.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      303.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    38054.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        9.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       31.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR</td>
    <td align="right">     1430.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">     1430.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatOnly</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatOnly-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">Nominal Heating Capacity [Btu/h]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">FURNACE</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">    72260.08</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">FAN</td>
    <td align="right">     1430.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">HEATING_RESISTANCE_MAIN</td>
    <td align="right">    72260.08</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_WINDOW_FLOOR1_FRONT</td>
    <td align="right">WALL_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_FRONT</td>
    <td align="right">WALL_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_WINDOW_FLOOR1_BACK</td>
    <td align="right">WALL_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_BACK</td>
    <td align="right">WALL_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_WINDOW_FLOOR1_RIGHT</td>
    <td align="right">WALL_FLOOR1_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_RIGHT</td>
    <td align="right">WALL_FLOOR1_RIGHT | ROOF_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_WINDOW_FLOOR1_LEFT</td>
    <td align="right">WALL_FLOOR1_LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_LEFT</td>
    <td align="right">WALL_FLOOR1_LEFT | ROOF_LEFT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_LEFT |</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_FRONT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_RIGHT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_BACK</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_LEFT</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_LEFT |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">WINDOW_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">WINDOW_FLOOR1_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">WINDOW_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">WINDOW_FLOOR1_LEFT |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       24.24</td>
    <td align="right">       22.44</td>
    <td align="right">       25.65</td>
    <td align="right">       30.65</td>
    <td align="right">       43.74</td>
    <td align="right">       53.83</td>
    <td align="right">       60.66</td>
    <td align="right">       62.73</td>
    <td align="right">       59.20</td>
    <td align="right">       51.35</td>
    <td align="right">       40.87</td>
    <td align="right">       31.14</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Kalispell-Glacier.Park.Intl.AP MT USA customized weather file WMO#=727790</td>
    <td align="right">48.30</td>
    <td align="right">-114.26</td>
    <td align="right">-7.00</td>
    <td align="right">     2972.59</td>
    <td align="right">         13.</td>
    <td align="right">1.0804</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">       45.72</td>
    <td align="right">       49.86</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SF-HZ3-Small Single Story Crawl-0.8-0-0.95-0.8-8-R19-R25-R49</td>
    <td align="right">       0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">5.00000E-002</td>
    <td align="right">5.00000E-002</td>
    <td align="right">FullInteriorAndExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       0.220</td>
    <td align="right">    1213.970</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Material Details</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
    <td align="right">Roughness</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {lb/ft3}</td>
    <td align="right">Specific Heat {Btu/lbm-R}</td>
    <td align="right">Absorptance:Thermal</td>
    <td align="right">Absorptance:Solar</td>
    <td align="right">Absorptance:Visible</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SYN_STUCCO</td>
    <td align="right">3.5237E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0100</td>
    <td align="right">8.650E-002</td>
    <td align="right">      24.971</td>
    <td align="right">       0.210</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SHEATHING_CONSOL_LAYER</td>
    <td align="right">0.1351</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">9.402E-002</td>
    <td align="right">      42.764</td>
    <td align="right">       0.280</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OSB_7/16IN</td>
    <td align="right">9.5550E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0365</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OSB_1IN</td>
    <td align="right">0.2184</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0833</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CUSTOM_WALL_LAYER</td>
    <td align="right">17526.3158</td>
    <td align="right">Smooth</td>
    <td align="right">   3277.7190</td>
    <td align="right">5.700E-002</td>
    <td align="right">       7.491</td>
    <td align="right">       0.370</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CUSTOM_CEILING_LAYER</td>
    <td align="right">16186.6307</td>
    <td align="right">Rough</td>
    <td align="right">   3277.7190</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">2X4_16INOC_W_NO_INSULATION</td>
    <td align="right">0.2421</td>
    <td align="right">Smooth</td>
    <td align="right">      0.2917</td>
    <td align="right">0.367</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">2X4_16INOC_W_R11_CAVITY</td>
    <td align="right">1.4735</td>
    <td align="right">Smooth</td>
    <td align="right">      0.2917</td>
    <td align="right">6.033E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">2X4_16INOC_W_R13_CAVITY</td>
    <td align="right">1.6177</td>
    <td align="right">Smooth</td>
    <td align="right">      0.2917</td>
    <td align="right">5.495E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">2X4_16INOC_W_R15_CAVITY</td>
    <td align="right">1.7608</td>
    <td align="right">Smooth</td>
    <td align="right">      0.2917</td>
    <td align="right">5.049E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">2X6_16INOC_W_NO_INSULATION</td>
    <td align="right">0.3804</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">0.367</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">2X6_16INOC_W_R19_CAVITY</td>
    <td align="right">2.2675</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">6.161E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">2X6_16INOC_W_R19_CAVITY_R10_HEADER</td>
    <td align="right">2.4344</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.739E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">2X6_16INOC_W_R21_CAVITY</td>
    <td align="right">2.4344</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.739E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">2X6_16INOC_W_R21_CAVITY_R10_HEADER</td>
    <td align="right">2.6239</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.324E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">2X6_24INOC_W_NO_INSULATION</td>
    <td align="right">0.3613</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">0.387</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">2X6_24INOC_W_R19_CAVITY</td>
    <td align="right">2.3484</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.949E-002</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">2X6_24INOC_W_R19_CAVITY_R10_HEADER</td>
    <td align="right">2.4795</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.634E-002</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">2X6_24INOC_W_R21_CAVITY</td>
    <td align="right">2.5741</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.427E-002</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">2X6_24INOC_W_R21_CAVITY_R10_HEADER</td>
    <td align="right">2.7286</td>
    <td align="right">Smooth</td>
    <td align="right">      0.4584</td>
    <td align="right">5.120E-002</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RAFTERS_W_NO_INSULATION</td>
    <td align="right">1.9554E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">12.990</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RAFTERS_W_R19_INSULATION</td>
    <td align="right">2.9143</td>
    <td align="right">Rough</td>
    <td align="right">      0.5903</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RAFTERS_W_R30_INSULATION</td>
    <td align="right">4.6148</td>
    <td align="right">Rough</td>
    <td align="right">      0.9344</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RAFTERS_W_R38_INSULATION</td>
    <td align="right">5.5153</td>
    <td align="right">Rough</td>
    <td align="right">      1.1169</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RAFTERS_W_R49_INSULATION</td>
    <td align="right">6.4845</td>
    <td align="right">Rough</td>
    <td align="right">      1.3131</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">RAFTERS_W_R60_INSULATION</td>
    <td align="right">7.2015</td>
    <td align="right">Rough</td>
    <td align="right">      1.4584</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">JOISTS_W_NO_INSULATION</td>
    <td align="right">1.9554E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">12.990</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">JOISTS_W_R13_INSULATION</td>
    <td align="right">1.9128</td>
    <td align="right">Rough</td>
    <td align="right">      0.2917</td>
    <td align="right">4.648E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">JOISTS_W_R19_INSULATION</td>
    <td align="right">2.8450</td>
    <td align="right">Rough</td>
    <td align="right">      0.4584</td>
    <td align="right">4.910E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">JOISTS_W_R25_INSULATION</td>
    <td align="right">3.7905</td>
    <td align="right">Rough</td>
    <td align="right">      0.6293</td>
    <td align="right">5.060E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">JOISTS_W_R30_INSULATION</td>
    <td align="right">4.5576</td>
    <td align="right">Rough</td>
    <td align="right">      0.7710</td>
    <td align="right">5.155E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">FLOOR_INS_CUSTOM</td>
    <td align="right">2.0000E-003</td>
    <td align="right">Rough</td>
    <td align="right">      0.0003</td>
    <td align="right">5.000E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">JOISTS_W_R38_INSULATION</td>
    <td align="right">5.7198</td>
    <td align="right">Rough</td>
    <td align="right">      0.9377</td>
    <td align="right">4.996E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">FIBERGLASS_BATT_R0</td>
    <td align="right">1.9554E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">12.990</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">FIBERGLASS_BATT_R13</td>
    <td align="right">1.9128</td>
    <td align="right">Rough</td>
    <td align="right">      0.2917</td>
    <td align="right">4.648E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">FIBERGLASS_BATT_R19</td>
    <td align="right">2.8450</td>
    <td align="right">Rough</td>
    <td align="right">      0.4584</td>
    <td align="right">4.910E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">FIBERGLASS_BATT_R30</td>
    <td align="right">4.5576</td>
    <td align="right">Rough</td>
    <td align="right">      0.7710</td>
    <td align="right">5.155E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">FIBERGLASS_BATT_R38</td>
    <td align="right">5.7198</td>
    <td align="right">Rough</td>
    <td align="right">      0.9377</td>
    <td align="right">4.996E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BSMTWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">CRAWLWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">VERY HIGH REFLECTIVITY SURFACE</td>
    <td align="right">2.1097E-006</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0016</td>
    <td align="right">237.000</td>
    <td align="right">     168.680</td>
    <td align="right">       0.216</td>
    <td align="right">0.9000</td>
    <td align="right">5.0000E-002</td>
    <td align="right">5.0000E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">GYPSUMBOARD-5/16IN</td>
    <td align="right">5.0054E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0260</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">7.9331E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">COPPERPIPE</td>
    <td align="right">4.7506E-005</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0625</td>
    <td align="right">401.000</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">1.7668E-005</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0026</td>
    <td align="right">45.280</td>
    <td align="right">     488.437</td>
    <td align="right">       0.119</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ASPHALT_SHINGLE</td>
    <td align="right">7.7448E-002</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0208</td>
    <td align="right">8.186E-002</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.8500</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">WHITE_ROOF</td>
    <td align="right">7.7448E-002</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0208</td>
    <td align="right">8.186E-002</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.3500</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">WOOD_SHINGLE</td>
    <td align="right">0.1115</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.114</td>
    <td align="right">      26.600</td>
    <td align="right">       0.390</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">SLATE_SHINGLE</td>
    <td align="right">8.8061E-003</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">1.442</td>
    <td align="right">     100.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CEMENT_STUCCO</td>
    <td align="right">2.6422E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0625</td>
    <td align="right">0.721</td>
    <td align="right">     116.464</td>
    <td align="right">       0.210</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">OSB_5/8IN</td>
    <td align="right">0.1365</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0521</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BLOWN_R30</td>
    <td align="right">5.1614</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.6975</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BLOWN_R30_TOP</td>
    <td align="right">2.8489</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.3849</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">PLYWOOD_3/4IN</td>
    <td align="right">0.1650</td>
    <td align="right">Rough</td>
    <td align="right">      0.0625</td>
    <td align="right">0.115</td>
    <td align="right">      34.003</td>
    <td align="right">       0.161</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BATT_R19</td>
    <td align="right">7.3089</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0833</td>
    <td align="right">3.475E-003</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">LUMBER_2X4</td>
    <td align="right">0.7709</td>
    <td align="right">Rough</td>
    <td align="right">      0.2920</td>
    <td align="right">0.115</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CARPET_N_PAD</td>
    <td align="right">0.4224</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0833</td>
    <td align="right">6.013E-002</td>
    <td align="right">       2.000</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BATT_R13</td>
    <td align="right">2.2936</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.2917</td>
    <td align="right">3.876E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">OSB_1/2IN</td>
    <td align="right">0.1092</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">SOIL_12IN</td>
    <td align="right">0.1761</td>
    <td align="right">Rough</td>
    <td align="right">      1.0000</td>
    <td align="right">1.731</td>
    <td align="right">     115.011</td>
    <td align="right">       0.056</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">DOOR_CONST</td>
    <td align="right">0.5031</td>
    <td align="right">Smooth</td>
    <td align="right">      0.1189</td>
    <td align="right">7.201E-002</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">GYP_BOARD_1/2IN</td>
    <td align="right">8.0130E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">1.2500</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.4921</td>
    <td align="right">0.120</td>
    <td align="right">      33.711</td>
    <td align="right">       0.289</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">PIPE INSULATION</td>
    <td align="right">0.3830</td>
    <td align="right">VeryRough</td>
    <td align="right">      0.0417</td>
    <td align="right">3.317E-002</td>
    <td align="right">       5.681</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.5000</td>
    <td align="right">0.5000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">SLAB MATERIAL</td>
    <td align="right">8.4667E-002</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.5000</td>
    <td align="right">1.800</td>
    <td align="right">     149.827</td>
    <td align="right">       0.179</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CONCRETE_4IN</td>
    <td align="right">7.7356E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.3330</td>
    <td align="right">1.312</td>
    <td align="right">     140.014</td>
    <td align="right">       0.111</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CONCRETE_5IN</td>
    <td align="right">9.6792E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.4167</td>
    <td align="right">1.312</td>
    <td align="right">     140.014</td>
    <td align="right">       0.111</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">CONCRETE_6IN</td>
    <td align="right">0.1161</td>
    <td align="right">Rough</td>
    <td align="right">      0.5000</td>
    <td align="right">1.312</td>
    <td align="right">     140.014</td>
    <td align="right">       0.111</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">CONCRETE-8IN</td>
    <td align="right">0.1549</td>
    <td align="right">Rough</td>
    <td align="right">      0.6667</td>
    <td align="right">1.311</td>
    <td align="right">     140.014</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BASEMENT WALL MATERIAL</td>
    <td align="right">0.1665</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.9843</td>
    <td align="right">1.802</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">XPS_R5</td>
    <td align="right">0.8621</td>
    <td align="right">Rough</td>
    <td align="right">      0.0820</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">XPS_R10</td>
    <td align="right">1.7241</td>
    <td align="right">Rough</td>
    <td align="right">      0.1641</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">XPS_R15</td>
    <td align="right">2.6207</td>
    <td align="right">Rough</td>
    <td align="right">      0.2494</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">SLAB_PERIMETER_CUSTOM</td>
    <td align="right">34448.2759</td>
    <td align="right">Rough</td>
    <td align="right">   3277.7190</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL_BREAK_CUSTOM</td>
    <td align="right">34448.2759</td>
    <td align="right">Rough</td>
    <td align="right">   3277.7190</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">FOUND_WALL_CUSTOM</td>
    <td align="right">34448.2759</td>
    <td align="right">Rough</td>
    <td align="right">   3277.7190</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">FULL_UNDERSLAB_CUSTOM</td>
    <td align="right">34448.2759</td>
    <td align="right">Rough</td>
    <td align="right">   3277.7190</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">MANF_WALL_AIRGAP</td>
    <td align="right">0.1200</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BLDG_PAPER_FELT</td>
    <td align="right">1.0567E-002</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">R_HIGH</td>
    <td align="right">177.0000</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">CLEAR ACRYLIC PLASTIC</td>
    <td align="right">3.3333E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0098</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">DIFFUSING ACRYLIC PLASTIC</td>
    <td align="right">2.4444E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0072</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">DRAPES - CLOSE WEAVE MEDIUM</td>
    <td align="right">0.0000</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0098</td>
    <td align="right">0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">SHADE ROLL - LIGHT OPAQUE</td>
    <td align="right">0.0000</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0098</td>
    <td align="right">0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.4500</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">INT_BLIND</td>
    <td align="right">0.0000</td>
    <td align="right">Rough</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">GLASS</td>
    <td align="right">1.9009E-002</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0066</td>
    <td align="right">0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.8400</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3/4IN_AIR_SPACE</td>
    <td align="right">8.5130E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3/4IN_REFLECTIVE_AIR_SPACE</td>
    <td align="right">0.2466</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>ShadingProperty Reflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ShadingProperty Reflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Surface Name</td>
    <td align="right">Shading Type</td>
    <td align="right">Diffuse Solar Reflectance</td>
    <td align="right">Diffuse Visible Reflectance</td>
    <td align="right">Surface Glazing Fraction</td>
    <td align="right">Surface Glazing Contruction</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_FRONT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_FRONT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_BACK</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_BACK</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_RIGHT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_RIGHT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OVERHANG_WINDOW_FLOOR1_LEFT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Mir-OVERHANG_WINDOW_FLOOR1_LEFT</td>
    <td align="right">Shading</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">25</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">       13.98</td>
    <td align="right">        4.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       42.98</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.98</td>
    <td align="right">        8.99</td>
    <td align="right">        8.01</td>
    <td align="right">     9600.99</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.08</td>
    <td align="right">     1134.41</td>
    <td align="right">     1020.95</td>
    <td align="right">      113.46</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">       13.98</td>
    <td align="right">       10.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       42.98</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        8.99</td>
    <td align="right">       13.65</td>
    <td align="right">        2.33</td>
    <td align="right">     2793.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.08</td>
    <td align="right">      130.04</td>
    <td align="right">      130.04</td>
    <td align="right">        0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">       13.98</td>
    <td align="right">        -0.5</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       42.98</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.98</td>
    <td align="right">        2.99</td>
    <td align="right">     3600.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1200.08</td>
    <td align="right">      141.77</td>
    <td align="right">      141.77</td>
    <td align="right">        0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">     1200.08</td>
    <td align="right">2.0</td>
    <td align="right">     600.050</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       5.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.814</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">     1200.08</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">     1200.08</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PEOPLE_UNIT1</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING</td>
    <td align="right">     1200.08</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     600.050</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {Btu/h}</td>
    <td align="right">Nominal Maximum Lighting Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">INTERIOR LIGHTS</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING</td>
    <td align="right">     1200.08</td>
    <td align="right">2.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ELECTRIC_MELS1</td>
    <td align="right">MISCELECPLUGLOAD</td>
    <td align="right">LIVING</td>
    <td align="right">     1200.08</td>
    <td align="right">2.0</td>
    <td align="right">    6977.540</td>
    <td align="right">       5.814</td>
    <td align="right">1022.500</td>
    <td align="right">6.000E-002</td>
    <td align="right">0.690</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">electric_mels</td>
    <td align="right">    3607.552</td>
    <td align="right">    6977.540</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GAS_MELS1</td>
    <td align="right">MISCGASPLUGLOAD</td>
    <td align="right">LIVING</td>
    <td align="right">     1200.08</td>
    <td align="right">2.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.000E-002</td>
    <td align="right">0.690</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">gas_mels</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.667</td>
    <td align="right">1.667</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {Hours}</td>
    <td align="right">ThermalConductance {Btu/h-ft2-F}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">3</td>
    <td align="right">5</td>
    <td align="right">15</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0654</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CEILING CONSTRUCTION</td>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">13</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0268</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">5</td>
    <td align="right">       0.083</td>
    <td align="right">       0.943</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.850</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MAIN FLOOR CONSTRUCTION</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">11</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0402</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">21</td>
    <td align="right">1</td>
    <td align="right">11</td>
    <td align="right">       0.083</td>
    <td align="right">       1.058</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.650</td>
    <td align="right">0.650</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">iz-CEILING CONSTRUCTION</td>
    <td align="right">26</td>
    <td align="right">2</td>
    <td align="right">13</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0268</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">iz-MAIN FLOOR CONSTRUCTION</td>
    <td align="right">27</td>
    <td align="right">3</td>
    <td align="right">11</td>
    <td align="right">       0.083</td>
    <td align="right">      0.0402</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {lb/ft3}</td>
    <td align="right">Specific Heat {Btu/lbm-R}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SYN_STUCCO</td>
    <td align="right">      0.0098</td>
    <td align="right">0.086</td>
    <td align="right">      24.971</td>
    <td align="right">       0.210</td>
    <td align="right">0.3524E-01</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SHEATHING_CONSOL_LAYER</td>
    <td align="right">      0.0417</td>
    <td align="right">0.094</td>
    <td align="right">      42.764</td>
    <td align="right">       0.280</td>
    <td align="right">0.1351</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OSB_7/16IN</td>
    <td align="right">      0.0364</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9555E-01</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2X6_24INOC_W_R19_CAVITY</td>
    <td align="right">      0.4584</td>
    <td align="right">0.059</td>
    <td align="right">       7.074</td>
    <td align="right">       0.369</td>
    <td align="right">2.348</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RAFTERS_W_R49_INSULATION</td>
    <td align="right">      1.3131</td>
    <td align="right">0.062</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">6.484</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ASPHALT_SHINGLE</td>
    <td align="right">      0.0207</td>
    <td align="right">0.082</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.7745E-01</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OSB_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.1092</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">JOISTS_W_R25_INSULATION</td>
    <td align="right">      0.6293</td>
    <td align="right">0.051</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">3.791</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PLYWOOD_3/4IN</td>
    <td align="right">      0.0627</td>
    <td align="right">0.115</td>
    <td align="right">      34.003</td>
    <td align="right">       0.161</td>
    <td align="right">0.1650</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CARPET_N_PAD</td>
    <td align="right">      0.0833</td>
    <td align="right">0.060</td>
    <td align="right">       2.000</td>
    <td align="right">       0.200</td>
    <td align="right">0.4224</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT WALL MATERIAL</td>
    <td align="right">      0.9843</td>
    <td align="right">1.802</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.1665</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RAFTERS_W_R49_INSULATION</td>
    <td align="right">      1.3131</td>
    <td align="right">0.062</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">6.484</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CARPET_N_PAD</td>
    <td align="right">      0.0833</td>
    <td align="right">0.060</td>
    <td align="right">       2.000</td>
    <td align="right">       0.200</td>
    <td align="right">0.4224</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PLYWOOD_3/4IN</td>
    <td align="right">      0.0627</td>
    <td align="right">0.115</td>
    <td align="right">      34.003</td>
    <td align="right">       0.161</td>
    <td align="right">0.1650</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">JOISTS_W_R25_INSULATION</td>
    <td align="right">      0.6293</td>
    <td align="right">0.051</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">3.791</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3/4IN_AIR_SPACE</td>
    <td align="right">8.5130E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3/4IN_REFLECTIVE_AIR_SPACE</td>
    <td align="right">0.2466</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">-0.81960618E-10</td>
    <td align="right">0.18543777E-19</td>
    <td align="right">-0.71835947E-10</td>
    <td align="right">0.18656547E-14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">14</td>
    <td align="right">0.78004811E-07</td>
    <td align="right">0.85548811E-17</td>
    <td align="right">0.10523879E-06</td>
    <td align="right">-0.41634285E-10</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">13</td>
    <td align="right">-0.18984352E-04</td>
    <td align="right">-0.96173029E-14</td>
    <td align="right">-0.38188844E-04</td>
    <td align="right">0.32231911E-07</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">12</td>
    <td align="right">0.11424769E-02</td>
    <td align="right">0.28605672E-12</td>
    <td align="right">0.20783898E-02</td>
    <td align="right">-0.67411993E-05</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">11</td>
    <td align="right">-0.27317729E-01</td>
    <td align="right">0.48272992E-10</td>
    <td align="right">-0.47849163E-01</td>
    <td align="right">0.30585346E-03</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">10</td>
    <td align="right">0.35491699</td>
    <td align="right">0.23075158E-08</td>
    <td align="right">0.61473239</td>
    <td align="right">-0.58623508E-02</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">9</td>
    <td align="right">-2.8781083</td>
    <td align="right">0.42712767E-07</td>
    <td align="right">-4.9820327</td>
    <td align="right">0.62578453E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8</td>
    <td align="right">15.645177</td>
    <td align="right">0.33634447E-06</td>
    <td align="right">27.163263</td>
    <td align="right">-0.42096979</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">-59.265455</td>
    <td align="right">0.11878475E-05</td>
    <td align="right">-103.21460</td>
    <td align="right">1.9004569</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">6</td>
    <td align="right">159.51525</td>
    <td align="right">0.19006941E-05</td>
    <td align="right">278.14917</td>
    <td align="right">-5.9449059</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">5</td>
    <td align="right">-306.60983</td>
    <td align="right">0.13431296E-05</td>
    <td align="right">-533.74900</td>
    <td align="right">13.044567</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">417.31731</td>
    <td align="right">0.38115795E-06</td>
    <td align="right">722.81126</td>
    <td align="right">-19.994915</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">-392.19988</td>
    <td align="right">0.40146331E-07</td>
    <td align="right">-673.56625</td>
    <td align="right">20.936484</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">241.68027</td>
    <td align="right">-0.10199337E-08</td>
    <td align="right">410.24104</td>
    <td align="right">-14.248128</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">-87.736219</td>
    <td align="right">0.72977390E-09</td>
    <td align="right">-146.79060</td>
    <td align="right">5.6703815</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">14.202771</td>
    <td align="right">-0.12706885E-09</td>
    <td align="right">23.368828</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">13</td>
    <td align="right">-0.26260140E-12</td>
    <td align="right">0.26976188E-15</td>
    <td align="right">-0.35213816E-06</td>
    <td align="right">0.13150734E-12</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">12</td>
    <td align="right">0.49056858E-06</td>
    <td align="right">0.56976971E-16</td>
    <td align="right">0.64867929E-03</td>
    <td align="right">-0.24564215E-06</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">11</td>
    <td align="right">-0.23035177E-03</td>
    <td align="right">0.21327117E-13</td>
    <td align="right">-0.23623155E-01</td>
    <td align="right">0.11546390E-03</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">10</td>
    <td align="right">0.64073465E-02</td>
    <td align="right">0.10415621E-10</td>
    <td align="right">0.37752937</td>
    <td align="right">-0.32644852E-02</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">9</td>
    <td align="right">-0.80330109E-01</td>
    <td align="right">0.91721367E-09</td>
    <td align="right">-3.4903210</td>
    <td align="right">0.41691165E-01</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">8</td>
    <td align="right">0.58866004</td>
    <td align="right">0.22873799E-07</td>
    <td align="right">20.805161</td>
    <td align="right">-0.31185033</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">7</td>
    <td align="right">-2.7908037</td>
    <td align="right">0.20475652E-06</td>
    <td align="right">-84.332925</td>
    <td align="right">1.5122474</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">6</td>
    <td align="right">8.9767281</td>
    <td align="right">0.73597729E-06</td>
    <td align="right">238.67311</td>
    <td align="right">-4.9857153</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">5</td>
    <td align="right">-19.982662</td>
    <td align="right">0.11020287E-05</td>
    <td align="right">-475.90365</td>
    <td align="right">11.399265</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">4</td>
    <td align="right">30.788350</td>
    <td align="right">0.66876819E-06</td>
    <td align="right">664.65616</td>
    <td align="right">-18.075828</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">3</td>
    <td align="right">-32.190717</td>
    <td align="right">0.14811380E-06</td>
    <td align="right">-635.26519</td>
    <td align="right">19.487673</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">2</td>
    <td align="right">21.766566</td>
    <td align="right">0.92909290E-08</td>
    <td align="right">395.20319</td>
    <td align="right">-13.611300</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">1</td>
    <td align="right">-8.5740720</td>
    <td align="right">0.10865603E-09</td>
    <td align="right">-143.97809</td>
    <td align="right">5.5469478</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">1.4921063</td>
    <td align="right">-0.32979424E-11</td>
    <td align="right">23.278007</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">5</td>
    <td align="right">-0.76354388E-10</td>
    <td align="right">0.20245674E-10</td>
    <td align="right">-0.34873273E-10</td>
    <td align="right">0.21668980E-17</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">4</td>
    <td align="right">0.17457556E-04</td>
    <td align="right">0.51994790E-05</td>
    <td align="right">0.10996343E-04</td>
    <td align="right">-0.79186764E-10</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">3</td>
    <td align="right">-0.52976570E-01</td>
    <td align="right">0.12637927E-01</td>
    <td align="right">-0.35765991E-01</td>
    <td align="right">0.89419065E-05</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">3.4127957</td>
    <td align="right">0.69660691</td>
    <td align="right">2.7870239</td>
    <td align="right">-0.13443372E-01</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">1</td>
    <td align="right">-21.676853</td>
    <td align="right">2.0803771</td>
    <td align="right">-17.038595</td>
    <td align="right">0.43121232</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">21.436374</td>
    <td align="right">0.32973068</td>
    <td align="right">17.406684</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">11</td>
    <td align="right">-0.19258806E-16</td>
    <td align="right">0.51146861E-16</td>
    <td align="right">-0.47158119E-11</td>
    <td align="right">0.38650891E-16</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">10</td>
    <td align="right">0.49646486E-10</td>
    <td align="right">0.27030845E-15</td>
    <td align="right">0.40974182E-06</td>
    <td align="right">-0.23125386E-10</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">9</td>
    <td align="right">-0.17769105E-05</td>
    <td align="right">0.47874443E-12</td>
    <td align="right">-0.70112834E-03</td>
    <td align="right">0.82769860E-06</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">8</td>
    <td align="right">0.21545104E-02</td>
    <td align="right">0.50982233E-09</td>
    <td align="right">0.22016748E-01</td>
    <td align="right">-0.10039356E-02</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">7</td>
    <td align="right">-0.53133790E-01</td>
    <td align="right">0.57383845E-07</td>
    <td align="right">-0.27288279</td>
    <td align="right">0.25186097E-01</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">6</td>
    <td align="right">0.51339036</td>
    <td align="right">0.12968964E-05</td>
    <td align="right">1.8036133</td>
    <td align="right">-0.24918364</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">5</td>
    <td align="right">-2.5808431</td>
    <td align="right">0.82413578E-05</td>
    <td align="right">-7.1122561</td>
    <td align="right">1.2897977</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">4</td>
    <td align="right">7.4752987</td>
    <td align="right">0.16781675E-04</td>
    <td align="right">17.501624</td>
    <td align="right">-3.8652815</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">3</td>
    <td align="right">-12.902207</td>
    <td align="right">0.10893097E-04</td>
    <td align="right">-27.031090</td>
    <td align="right">6.9301709</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">2</td>
    <td align="right">13.072497</td>
    <td align="right">0.19233746E-05</td>
    <td align="right">25.387477</td>
    <td align="right">-7.3159246</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">1</td>
    <td align="right">-7.1644040</td>
    <td align="right">0.56765796E-07</td>
    <td align="right">-13.214443</td>
    <td align="right">4.1860663</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">1.6372881</td>
    <td align="right">0.29520936E-10</td>
    <td align="right">2.9166810</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">11</td>
    <td align="right">-0.63007534E-02</td>
    <td align="right">0.23294923E-14</td>
    <td align="right">-0.63007534E-02</td>
    <td align="right">0.73249485E-04</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">10</td>
    <td align="right">0.19460725</td>
    <td align="right">0.18240813E-10</td>
    <td align="right">0.19460725</td>
    <td align="right">-0.23026844E-02</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">9</td>
    <td align="right">-2.6278169</td>
    <td align="right">0.47232018E-08</td>
    <td align="right">-2.6278169</td>
    <td align="right">0.31716408E-01</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">8</td>
    <td align="right">20.457106</td>
    <td align="right">0.22100870E-06</td>
    <td align="right">20.457106</td>
    <td align="right">-0.25243820</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">7</td>
    <td align="right">-101.96166</td>
    <td align="right">0.31101793E-05</td>
    <td align="right">-101.96166</td>
    <td align="right">1.2894652</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">6</td>
    <td align="right">341.63349</td>
    <td align="right">0.16154718E-04</td>
    <td align="right">341.63349</td>
    <td align="right">-4.4384603</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">5</td>
    <td align="right">-785.61832</td>
    <td align="right">0.33540774E-04</td>
    <td align="right">-785.61832</td>
    <td align="right">10.509471</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">4</td>
    <td align="right">1241.1292</td>
    <td align="right">0.27853864E-04</td>
    <td align="right">1241.1292</td>
    <td align="right">-17.132006</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">3</td>
    <td align="right">-1321.8929</td>
    <td align="right">0.85528488E-05</td>
    <td align="right">-1321.8929</td>
    <td align="right">18.863966</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">2</td>
    <td align="right">905.47542</td>
    <td align="right">0.79175438E-06</td>
    <td align="right">905.47542</td>
    <td align="right">-13.380208</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">1</td>
    <td align="right">-359.66361</td>
    <td align="right">0.13270421E-07</td>
    <td align="right">-359.66361</td>
    <td align="right">5.5107084</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">62.880875</td>
    <td align="right">0.63737989E-11</td>
    <td align="right">62.880875</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">13</td>
    <td align="right">-0.35213816E-06</td>
    <td align="right">0.26976188E-15</td>
    <td align="right">-0.26260140E-12</td>
    <td align="right">0.13150734E-12</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">12</td>
    <td align="right">0.64867929E-03</td>
    <td align="right">0.56976971E-16</td>
    <td align="right">0.49056858E-06</td>
    <td align="right">-0.24564215E-06</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">11</td>
    <td align="right">-0.23623155E-01</td>
    <td align="right">0.21327117E-13</td>
    <td align="right">-0.23035177E-03</td>
    <td align="right">0.11546390E-03</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">10</td>
    <td align="right">0.37752937</td>
    <td align="right">0.10415621E-10</td>
    <td align="right">0.64073465E-02</td>
    <td align="right">-0.32644852E-02</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">9</td>
    <td align="right">-3.4903210</td>
    <td align="right">0.91721367E-09</td>
    <td align="right">-0.80330109E-01</td>
    <td align="right">0.41691165E-01</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">8</td>
    <td align="right">20.805161</td>
    <td align="right">0.22873799E-07</td>
    <td align="right">0.58866004</td>
    <td align="right">-0.31185033</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">7</td>
    <td align="right">-84.332925</td>
    <td align="right">0.20475652E-06</td>
    <td align="right">-2.7908037</td>
    <td align="right">1.5122474</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">6</td>
    <td align="right">238.67311</td>
    <td align="right">0.73597729E-06</td>
    <td align="right">8.9767281</td>
    <td align="right">-4.9857153</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">5</td>
    <td align="right">-475.90365</td>
    <td align="right">0.11020287E-05</td>
    <td align="right">-19.982662</td>
    <td align="right">11.399265</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">4</td>
    <td align="right">664.65616</td>
    <td align="right">0.66876819E-06</td>
    <td align="right">30.788350</td>
    <td align="right">-18.075828</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">3</td>
    <td align="right">-635.26519</td>
    <td align="right">0.14811380E-06</td>
    <td align="right">-32.190717</td>
    <td align="right">19.487673</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">2</td>
    <td align="right">395.20319</td>
    <td align="right">0.92909290E-08</td>
    <td align="right">21.766566</td>
    <td align="right">-13.611300</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">1</td>
    <td align="right">-143.97809</td>
    <td align="right">0.10865603E-09</td>
    <td align="right">-8.5740720</td>
    <td align="right">5.5469478</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">0</td>
    <td align="right">23.278007</td>
    <td align="right">-0.32979424E-11</td>
    <td align="right">1.4921063</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">11</td>
    <td align="right">-0.47158119E-11</td>
    <td align="right">0.51146861E-16</td>
    <td align="right">-0.19258806E-16</td>
    <td align="right">0.38650891E-16</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">10</td>
    <td align="right">0.40974182E-06</td>
    <td align="right">0.27030845E-15</td>
    <td align="right">0.49646486E-10</td>
    <td align="right">-0.23125386E-10</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">9</td>
    <td align="right">-0.70112834E-03</td>
    <td align="right">0.47874443E-12</td>
    <td align="right">-0.17769105E-05</td>
    <td align="right">0.82769860E-06</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">8</td>
    <td align="right">0.22016748E-01</td>
    <td align="right">0.50982233E-09</td>
    <td align="right">0.21545104E-02</td>
    <td align="right">-0.10039356E-02</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">7</td>
    <td align="right">-0.27288279</td>
    <td align="right">0.57383845E-07</td>
    <td align="right">-0.53133790E-01</td>
    <td align="right">0.25186097E-01</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">6</td>
    <td align="right">1.8036133</td>
    <td align="right">0.12968964E-05</td>
    <td align="right">0.51339036</td>
    <td align="right">-0.24918364</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">5</td>
    <td align="right">-7.1122561</td>
    <td align="right">0.82413578E-05</td>
    <td align="right">-2.5808431</td>
    <td align="right">1.2897977</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">4</td>
    <td align="right">17.501624</td>
    <td align="right">0.16781675E-04</td>
    <td align="right">7.4752987</td>
    <td align="right">-3.8652815</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">3</td>
    <td align="right">-27.031090</td>
    <td align="right">0.10893097E-04</td>
    <td align="right">-12.902207</td>
    <td align="right">6.9301709</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">2</td>
    <td align="right">25.387477</td>
    <td align="right">0.19233746E-05</td>
    <td align="right">13.072497</td>
    <td align="right">-7.3159246</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">1</td>
    <td align="right">-13.214443</td>
    <td align="right">0.56765796E-07</td>
    <td align="right">-7.1644040</td>
    <td align="right">4.1860663</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">0</td>
    <td align="right">2.9166810</td>
    <td align="right">0.29520936E-10</td>
    <td align="right">1.6372881</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {Btu/h-ft2-F}</td>
    <td align="right">Conductance (Before Adjusted) {Btu/h-ft2-F}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       0.948</td>
    <td align="right">       0.948</td>
    <td align="right">1.000</td>
    <td align="right">0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">VerySmooth</td>
    <td align="right">       0.948</td>
    <td align="right">       0.948</td>
    <td align="right">1.000</td>
    <td align="right">0.480</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       0.948</td>
    <td align="right">       0.948</td>
    <td align="right">1.000</td>
    <td align="right">0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">TDD DOME</td>
    <td align="right">16</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       1.071</td>
    <td align="right">       1.071</td>
    <td align="right">1.000</td>
    <td align="right">0.929</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">TDD DIFFUSER</td>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       1.077</td>
    <td align="right">       1.077</td>
    <td align="right">1.000</td>
    <td align="right">0.906</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GLASS</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00656</td>
    <td align="right">0.73817</td>
    <td align="right">5.54641E-002</td>
    <td align="right">5.54641E-002</td>
    <td align="right">0.88000</td>
    <td align="right">0.11900</td>
    <td align="right">0.11900</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10522</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">GLASS</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00656</td>
    <td align="right">0.73817</td>
    <td align="right">5.54641E-002</td>
    <td align="right">5.54641E-002</td>
    <td align="right">0.88000</td>
    <td align="right">0.11900</td>
    <td align="right">0.11900</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10522</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">GLASS</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00656</td>
    <td align="right">0.73817</td>
    <td align="right">5.54641E-002</td>
    <td align="right">5.54641E-002</td>
    <td align="right">0.88000</td>
    <td align="right">0.11900</td>
    <td align="right">0.11900</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10522</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLEAR ACRYLIC PLASTIC</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00984</td>
    <td align="right">0.92000</td>
    <td align="right">5.00000E-002</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.92000</td>
    <td align="right">5.00000E-002</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DIFFUSING ACRYLIC PLASTIC</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00722</td>
    <td align="right">0.90000</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.90000</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Shade</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Shade-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Thermal Absorptance</td>
    <td align="right">Transmittance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Reflectance</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SHADE ROLL - LIGHT OPAQUE</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.100</td>
    <td align="right">0.900</td>
    <td align="right">5.000E-002</td>
    <td align="right">5.000E-002</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MultizoneWithDistribution</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Equivalent Rectangle Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Equivalent Rectangle Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Equivalent Height {ft}</td>
    <td align="right">Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">        4.66</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOF_LEFT</td>
    <td align="right">        4.66</td>
    <td align="right">       13.98</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Direction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Direction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Direction #1 to n (degree)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Pressure Coefficients</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Pressure Coefficients-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Wind Pressure Coefficients #1 to n (dimensionless)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">!WPCTABLE1</td>
    <td align="right">0.60</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">!WPCTABLE2</td>
    <td align="right">-0.36</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">!WPCTABLE3</td>
    <td align="right">-0.51</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">!WPCTABLE4</td>
    <td align="right">-0.36</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">!WPCTABLE5</td>
    <td align="right">-0.73</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone LIVING</td>
    <td align="right">      1.7500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">Cooling</td>
    <td align="right"> 28103.81652</td>
    <td align="right"> 28103.81652</td>
    <td align="right">  1122.69054</td>
    <td align="right">  1122.69054</td>
    <td align="right">EXTREME_SUMMER</td>
    <td align="right">7/15 20:45:00</td>
    <td align="right">    83.52500</td>
    <td align="right">     0.01699</td>
    <td align="right">  1200.10713</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING</td>
    <td align="right">Heating</td>
    <td align="right"> 41901.83118</td>
    <td align="right"> 73328.20457</td>
    <td align="right">   817.24566</td>
    <td align="right">  1430.16931</td>
    <td align="right">EXTREME_WINTER</td>
    <td align="right">1/11 18:25:00</td>
    <td align="right">     -6.4300</td>
    <td align="right">     0.00056</td>
    <td align="right">  1200.10713</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8117.09</td>
    <td align="right">  1122.69054</td>
    <td align="right">  1122.69054</td>
    <td align="right">EXTREME_SUMMER</td>
    <td align="right">7/15 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">21178.22</td>
    <td align="right">  1430.16931</td>
    <td align="right">  1430.16931</td>
    <td align="right">EXTREME_WINTER</td>
    <td align="right">1/11 18:25:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONEDIRECTAIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Nominal Heating Capacity [Btu/h]</td>
    <td align="right"> 72260.07886</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC:UnitaryHeatOnly</td>
    <td align="right">FURNACE</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1430.16931</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEATING_RESISTANCE_MAIN</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 72260.07886</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SUB-ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">01/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">31</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">RunPeriod: SUB-ANNUAL</td>
    <td align="right"> 0.000562294</td>
    <td align="right"> 0.001557022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061390435</td>
    <td align="right"> 0.147789422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: SUB-ANNUAL</td>
    <td align="right"> 0.156529086</td>
    <td align="right"> 0.150066415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CRAWLSPACE</td>
    <td align="right">RunPeriod: SUB-ANNUAL</td>
    <td align="right"> 0.033974769</td>
    <td align="right"> 0.076261005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">     2956.21</td>
    <td align="right">    16314.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19271.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     2232.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     1488.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1488.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1488.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      712.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      712.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      744.00</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      733.42</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     2200.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     1424.50</td>
    <td align="right">       63.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1424.50</td>
    <td align="right">       63.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      474.83</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1424.50</td>
    <td align="right">       63.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      712.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      712.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      237.42</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      712.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      248.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      248.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.42</td>
    <td align="right">       54.84</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.42</td>
    <td align="right">       54.84</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.14</td>
    <td align="right">       18.28</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.42</td>
    <td align="right">       54.84</td>
    <td align="right">       27.42</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        5.50</td>
    <td align="right">         444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_MT_Kalispell-Glacier.Park.Intl.AP.727790_AMY_2024EPW</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Kalispell-Glacier.Park.Intl.AP MT USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 48&deg; 18'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 114&deg; 15'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -7.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (ft) above sea level</td>
    <td align="right">      2972.6</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 90904Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">customized weather file</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">727790</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2013 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (F)</td>
    <td align="right">         -6.&deg;</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (F)</td>
    <td align="right">         0.9&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (F)</td>
    <td align="right">        90.1&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (F)</td>
    <td align="right">        86.9&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (F)</td>
    <td align="right">        83.3&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (F)</td>
    <td align="right">        98.1&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul 20</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (F)</td>
    <td align="right">        -32.&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 13</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (F)</td>
    <td align="right">        66.9&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jul  9</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (F)</td>
    <td align="right">        -35.&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Jan 13</td>
  </tr>
  <tr>
    <td align="right">Annual Total Precipitation [mm]</td>
    <td align="right">         914</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation [mm]</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation Occurs in</td>
    <td align="right">Mar</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days - base 50&deg;(F)</td>
    <td align="right">      1486.8</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days - base 50&deg;(F)</td>
    <td align="right">      1861.2</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days - base 65&deg;(F)</td>
    <td align="right">      7923.6</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days - base 65&deg;(F)</td>
    <td align="right">      7194.6</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Moist continental (warm summer, cold winter, no dry season, lat. 30-60&deg;N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">Unbearably hot dry periods in summer, but passive cooling is possible</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cool-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      343.75</td>
    <td align="right">      309.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      223.44</td>
    <td align="right">      201.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      343.75</td>
    <td align="right">      309.38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      223.44</td>
    <td align="right">      201.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       65.01</td>
    <td align="right">       65.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOF_LEFT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       65.01</td>
    <td align="right">       65.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_FRONT</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">       0.15</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">      632.51</td>
    <td align="right">      632.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_BACK</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">       0.15</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">      632.51</td>
    <td align="right">      632.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_FRONT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.557</td>
    <td align="right">       1.058</td>
    <td align="right">       42.97</td>
    <td align="right">       42.97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BGWALL_LOWER_FRONT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.615</td>
    <td align="right">       1.058</td>
    <td align="right">       85.94</td>
    <td align="right">       85.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_RIGHT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.557</td>
    <td align="right">       1.058</td>
    <td align="right">       27.93</td>
    <td align="right">       27.93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BGWALL_LOWER_RIGHT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.615</td>
    <td align="right">       1.058</td>
    <td align="right">       55.86</td>
    <td align="right">       55.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_BACK</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.557</td>
    <td align="right">       1.058</td>
    <td align="right">       42.97</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BGWALL_LOWER_BACK</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.615</td>
    <td align="right">       1.058</td>
    <td align="right">       85.94</td>
    <td align="right">       85.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BGWALL_UPPER_LEFT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.557</td>
    <td align="right">       1.058</td>
    <td align="right">       27.93</td>
    <td align="right">       27.93</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BGWALL_LOWER_LEFT</td>
    <td align="right">FOUNDATION WALL CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.615</td>
    <td align="right">       1.058</td>
    <td align="right">       55.86</td>
    <td align="right">       55.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_FOUNDATION</td>
    <td align="right">SLAB CONSTRUCTION</td>
    <td align="right">       0.35</td>
    <td align="right">       0.714</td>
    <td align="right">       2.080</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FLOOR_MAIN</td>
    <td align="right">MAIN FLOOR CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.038</td>
    <td align="right">       0.040</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING</td>
    <td align="right">CEILING CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING</td>
    <td align="right">iz-CEILING CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-FLOOR_MAIN</td>
    <td align="right">iz-MAIN FLOOR CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">       0.038</td>
    <td align="right">       0.040</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_FRONT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.38</td>
    <td align="right">       34.38</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_RIGHT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.34</td>
    <td align="right">       22.34</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_BACK</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.38</td>
    <td align="right">       34.38</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_LEFT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.34</td>
    <td align="right">       22.34</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      113.44</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.38</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.06</td>
    <td align="right">       0.948</td>
    <td align="right">      0.802</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_FRONT</td>
    <td align="right">SHADES</td>
    <td align="right">Interior Shade</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_RIGHT</td>
    <td align="right">SHADES</td>
    <td align="right">Interior Shade</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_BACK</td>
    <td align="right">SHADES</td>
    <td align="right">Interior Shade</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_LEFT</td>
    <td align="right">SHADES</td>
    <td align="right">Interior Shade</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">INTERIOR LIGHTS</td>
    <td align="right">LIVING</td>
    <td align="right">LIVING</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0000</td>
    <td align="right">     1200.11</td>
    <td align="right">        0.00</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">     1200.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR LIGHTS</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP2 [Btuh/Btuh]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">HEATING_RESISTANCE_MAIN</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72260.08</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">        0.02</td>
    <td align="right">     1430.17</td>
    <td align="right">      241.09</td>
    <td align="right">        0.17</td>
    <td align="right">       1.00</td>
    <td align="right">       1.69</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">    28103.82</td>
    <td align="right">    28103.82</td>
    <td align="right">       23.42</td>
    <td align="right">    1122.683</td>
    <td align="right">    1122.683</td>
    <td align="right">EXTREME_SUMMER</td>
    <td align="right">7/15 20:45:00</td>
    <td align="right">       79.00</td>
    <td align="right">       79.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       83.53</td>
    <td align="right">     0.01699</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">    41901.83</td>
    <td align="right">    73328.20</td>
    <td align="right">       61.10</td>
    <td align="right">     817.241</td>
    <td align="right">    1430.172</td>
    <td align="right">EXTREME_WINTER</td>
    <td align="right">1/11 18:25:00</td>
    <td align="right">       70.00</td>
    <td align="right">       69.99</td>
    <td align="right">     0.00553</td>
    <td align="right">        -6.4</td>
    <td align="right">     0.00056</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">     1122.68</td>
    <td align="right">     1122.68</td>
    <td align="right">     1430.17</td>
    <td align="right">     1430.17</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">HEATING_RESISTANCE_MAIN</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   72260.079</td>
    <td align="right">   72260.079</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">EXTREME_WINTER</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    72260.08</td>
    <td align="right">    72260.08</td>
    <td align="right"> 1430.171782</td>
    <td align="right">       69.99</td>
    <td align="right">       52.78</td>
    <td align="right">  0.00552827</td>
    <td align="right">      122.00</td>
    <td align="right">       72.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -6.4</td>
    <td align="right">  0.00055553</td>
    <td align="right">        -6.7</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.99</td>
    <td align="right">  0.00552827</td>
    <td align="right">     31.9893</td>
    <td align="right">    41901.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">HEATING_RESISTANCE_MAIN</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">LIVING</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   72260.079</td>
    <td align="right">   72260.079</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0675</td>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1430.171782</td>
    <td align="right">  1.60791949</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">EXTREME_WINTER</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    72260.08</td>
    <td align="right">    72260.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60791949</td>
    <td align="right"> 1430.171782</td>
    <td align="right">       69.99</td>
    <td align="right">       52.78</td>
    <td align="right">  0.00552827</td>
    <td align="right">         8.4</td>
    <td align="right">      122.00</td>
    <td align="right">       72.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    72260.08</td>
    <td align="right">        -6.4</td>
    <td align="right">  0.00055553</td>
    <td align="right">        -6.7</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.99</td>
    <td align="right">  0.00552827</td>
    <td align="right">       69.99</td>
    <td align="right">  0.00552827</td>
    <td align="right">     31.9893</td>
    <td align="right">    41901.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      667.75</td>
    <td align="right">      744.00</td>
    <td align="right">      667.75</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      667.75</td>
    <td align="right">      744.00</td>
    <td align="right">      667.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     9600.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     9600.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     9600.86</td>
    <td align="right">     1200.11</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     9600.86</td>
    <td align="right">     1200.11</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">   738877.17</td>
    <td align="right">   738877.17</td>
    <td align="right">   751827.61</td>
    <td align="right">  1490704.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">   738877.17</td>
    <td align="right">   738877.17</td>
    <td align="right">   751827.61</td>
    <td align="right">  1490704.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.5476</td>
    <td align="right">     16.5476</td>
    <td align="right">     16.8377</td>
    <td align="right">     33.3853</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.5476</td>
    <td align="right">     16.5476</td>
    <td align="right">     16.8377</td>
    <td align="right">     33.3853</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">        0.00</td>
    <td align="right"> 44321199.30</td>
    <td align="right"> 44321199.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.5476</td>
    <td align="right">     16.5476</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.37</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           3</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           4</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         435</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1843</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1027.81</td>
    <td align="right">     1057.31</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">     2045.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2491.38</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    21419.30</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       28.04</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">      241.09</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       28.04</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">      241.09</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     3519.19</td>
    <td align="right">     1493.57</td>
    <td align="right">24-JAN-16:55</td>
    <td align="right">    23416.56</td>
    <td align="right">11-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Exterior-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     2463.34</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    21178.22</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     2463.34</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    21178.22</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    13603.31</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">   107302.68</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING</td>
    <td align="right">     5192.44</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    35062.04</td>
    <td align="right">11-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     8410.88</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    72260.08</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     8410.88</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-17:15</td>
    <td align="right">    72260.08</td>
    <td align="right">11-JAN-12:35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5192.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     415.523</td>
    <td align="right">       0.000</td>
    <td align="right">    2421.457</td>
    <td align="right">       7.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2659.36</td>
    <td align="right">       -0.57</td>
    <td align="right">    -1557.00</td>
    <td align="right">    -3820.08</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2057.653</td>
    <td align="right">       0.016</td>
    <td align="right">       0.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1593.76</td>
    <td align="right">     -463.91</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8472.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8472.49</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5192.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     415.523</td>
    <td align="right">       0.000</td>
    <td align="right">    2421.457</td>
    <td align="right">       7.615</td>
    <td align="right">    2057.653</td>
    <td align="right">       0.016</td>
    <td align="right">    8472.864</td>
    <td align="right">       0.000</td>
    <td align="right">    -2659.36</td>
    <td align="right">       -0.57</td>
    <td align="right">   -11623.25</td>
    <td align="right">    -4283.98</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">11-JAN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35061.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2505.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6381.0</td>
    <td align="right">        -5.1</td>
    <td align="right">    -26023.8</td>
    <td align="right">     -5715.6</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-JAN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35061.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2505.60</td>
    <td align="right">        0.00</td>
    <td align="right">    14872.62</td>
    <td align="right">        0.00</td>
    <td align="right">    52867.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -6381.0</td>
    <td align="right">        -5.1</td>
    <td align="right">    -99479.3</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1430.1718</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">   1430.1718</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1430.1718</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">   1430.1718</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.11</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.1071</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">   1430.1718</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">      1861.2</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">      7194.6</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SUB-ANNUAL ** Kalispell-Glacier.Park.Intl.AP MT USA customized weather file WMO#=727790</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">     3600.32</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     1200.11</td>
    <td align="right">     1200.11</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1200.11</td>
    <td align="right">0.00</td>
    <td align="right">     1200.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">     1200.11</td>
    <td align="right">0.00</td>
    <td align="right">     1200.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     3600.32</td>
    <td align="right">     1200.11</td>
    <td align="right">     2400.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        7.42</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     2463.34</td>
    <td align="right">    21178.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_mels</td>
    <td align="right">     1027.81</td>
    <td align="right">     2045.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       28.04</td>
    <td align="right">      241.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3509.36</td>
    <td align="right">    12015.98</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3509.36</td>
    <td align="right">    12015.98</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.98</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       29.21</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPANCY</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTING</td>
    <td align="right">       2852.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       3070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_OS</td>
    <td align="right">       2910.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_VS</td>
    <td align="right">       2149.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">REFRIGERATOR</td>
    <td align="right">       7343.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOKINGRANGE</td>
    <td align="right">       2434.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHW_SCH</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DISHWASHER</td>
    <td align="right">       2811.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESWASHER</td>
    <td align="right">       3312.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESDRYER</td>
    <td align="right">       3911.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKS</td>
    <td align="right">       4198.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERS</td>
    <td align="right">       2652.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHS</td>
    <td align="right">       2598.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHWDIST</td>
    <td align="right">       4662.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MISCELECPLUGLOAD</td>
    <td align="right">       5918.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MISCGASPLUGLOAD</td>
    <td align="right">       5918.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHADING_2012IECC</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SINKSENSSCHEDULE</td>
    <td align="right">       6025.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKLATSCHEDULE</td>
    <td align="right">       2735.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERSENSSCHEDULE</td>
    <td align="right">       4492.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERLATSCHEDULE</td>
    <td align="right">       4268.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHSENSSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHLATSCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HEATING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">COOLING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       79.00</td>
    <td align="right">         365</td>
    <td align="right">       79.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-14
    12:36:41</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
