Program Version:,EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2022.08.22 17:13
,20,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Heating Operation [ft3/min],240.74149
,21,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Cooling Operation [ft3/min],240.74149
,22,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Heating Capacity [Btu/h],16683.38197
,23,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Cooling Capacity [ton],0.63685
,24,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,25,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [ft3/min],240.74149
,26,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1,Design Size Nominal Capacity [Btu/h],16683.38197


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,0.6,3.37,11.50,12.19,11.72,11.88


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,2,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,SizingPeriod:DesignDay,,
,2,No,SizingPeriod:DesignDay,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,3
,2,3
,3,3


Environment:Design Day Data

,,Max Dry-Bulb Temp {F},Temp Range {dC},Temp Range Ind Type,Hum Ind Type,Hum Ind Value at Max Temp,Hum Ind Units,Pressure {psi},Wind Direction {deg CW from N},Wind Speed {ft/min},Clearness,Rain,Snow
,1,-4.5,0.00,DefaultMultipliers,Wetbulb,-20.30,{C},13.,10,334.7,0.00,No,No
,2,90.50,18.20,DefaultMultipliers,Wetbulb,16.90,{C},13.,160,649.6,0.00,No,No


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,1,21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.,ASHRAEClearSky
,2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,SizingPeriod: KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,0.260416604,0.126469909,Pass,Pass,0.007305971,0.011267659,Pass,Pass
,2,ATTIC,SizingPeriod: KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,0.081230566,0.034954056,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,LIVING,SizingPeriod: KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,0.728504757,0.498293254,Pass,Pass,0.333845295,0.767801885,Pass,Pass
,4,ATTIC,SizingPeriod: KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,5.744242889,3.320666757,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,5,LIVING,RunPeriod: ANNUAL,0.161832037,0.274300452,Pass,Pass,0.151568272,0.230618422,Pass,Pass
,6,ATTIC,RunPeriod: ANNUAL,1.912006504,1.625208438,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],292762.41,27435.95,0.00,0.00,3486.72,323683.41


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,-4.5,0.00,-4.5,Wetbulb [F],334.66,10.00
,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,90.50,32.76,62.42,Wetbulb [F],649.64,160.00


Weather Statistics File

,,Value
,Reference,USA_MT_Kalispell-Glacier.Park.Intl.AP.727790_TMYx.2004-2018
,Site:Location,Kalispell-Glacier.Park.Intl.AP MT USA
,Latitude,{N 48° 18.00'}
,Longitude,{W 114° 16.00'}
,Time Zone,{GMT -7.0 Hours}
,Elevation (ft) above sea level,2972.6
,Standard Pressure at Elevation,90904 Pa
,Data Source,Custom-727790
,WMO Station,727790
,Weather File Design Conditions,Climate Design Data 2021 ASHRAE Handbook
,Heating Design Temperature 99.6% (F),-5.Â°
,Heating Design Temperature 99% (F),1.9Â°
,Cooling Design Temperature 0.4% (F),90.5Â°
,Cooling Design Temperature 1% (F),87.3Â°
,Cooling Design Temperature 2% (F),83.8Â°
,ASHRAE Climate Zone,6A
,ASHRAE Description,Cold-Humid
,Maximum Dry Bulb Temperature (F),98.6Â°
,Maximum Dry Bulb Occurs on,Aug 19
,Minimum Dry Bulb Temperature (F),-15.Â°
,Minimum Dry Bulb Occurs on,Dec 30
,Maximum Dew Point Temperature (F),64.4Â°
,Maximum Dew Point Occurs on,Jul 15
,Minimum Dew Point Temperature (F),-20.Â°
,Minimum Dew Point Occurs on,Jan 26
,ASHRAE Handbook 2009  Cooling Degree-Days - base 50Â°(F),1519.2
,Weather File Cooling Degree-Days - base 50Â°(F),1641.6
,ASHRAE Handbook 2009 Heating Degree-Days - base 65Â°(F),7921.8
,Weather File Heating Degree-Days - base 65Â°(F),7525.8
,KÃ¶ppen Classification,Dfb
,KÃ¶ppen Description,Moist continental (warm summer, cold winter, no dry season, lat. 30-60°N)
,KÃ¶ppen Recommendation,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.064,0.067,353.59,282.87,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.064,0.067,282.87,226.30,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.064,0.067,353.59,282.87,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.064,0.067,282.87,226.30,270.00,90.00,W
,FLOOR_MAIN,SLAB CONSTRUCTION,0.35,0.537,2.080,1000.09,1000.09,90.00,180.00,
,ROOF_RIGHT,GABLE CONSTRUCTION,0.30,0.314,0.428,63.64,63.64,90.00,90.00,E
,ROOF_LEFT,GABLE CONSTRUCTION,0.30,0.314,0.428,63.64,63.64,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.25,0.543,0.943,524.75,524.75,180.00,17.65,
,ROOF_BACK,ROOF CONSTRUCTION,0.25,0.543,0.943,524.75,524.75,0.00,17.65,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CEILING,CEILING CONSTRUCTION,0.30,0.035,0.038,1000.09,1000.09,180.00,0.00,
,iz-CEILING,ATTIC FLOOR,0.30,0.035,0.038,1000.09,1000.09,0.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,70.72,0.00,0.00,70.72,70.72,0.520,0.571,0.883,,,No,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,56.57,0.00,0.00,56.57,56.57,0.520,0.571,0.883,,,No,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,70.72,0.00,0.00,70.72,70.72,0.520,0.571,0.883,,,No,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,56.57,0.00,0.00,56.57,56.57,0.520,0.571,0.883,,,No,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,254.58,0.520,0.571,0.883,,,,,,,
,North Total or Average,,,,,,70.72,0.520,0.571,0.883,,,,,,,
,Non-North Total or Average,,,,,,183.86,0.520,0.571,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [Btu/h-ft2],Zone Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1,LIVING,0.0000,1000.09,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,LIVING PLUG-IN LIGHTING1,LIVING,0.0000,1000.09,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,Interior Lighting Total,,0.0000,2000.18,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,GARAGE-LIGHTS_UNIT1,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,7642.23,5974.35,1667.87,0.78,4.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,0.6,3.37,11.50,12.19,11.72,11.88
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,,16683.38,1.00


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1,Fan:OnOff,0.60,0.07,59.99,21.43,0.36,0.00,10.06,Ventilation,,
,OAEXHAUSTFAN_UNIT1,Fan:OnOff,0.60,0.07,59.99,21.43,0.36,0.00,10.06,Ventilation,,
,SUPPLY FAN_UNIT1,Fan:OnOff,0.50,0.06,240.74,90.81,0.38,1.00,3.14,General,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,1642.47,1642.47,1.64,68.284,68.284,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,78.00,78.00,0.00742,85.91,0.00707,59.993,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,12582.24,12582.24,12.58,240.742,240.742,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00,69.00,68.98,0.00664,-4.5,0.00069,59.993,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,68.28,68.28,240.74,240.74,240.7417,240.7417,240.7417,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,7642.226,5974.351,240.741720,-999.,-999.00,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,7865.17,7865.17,240.741720,86.26,61.20,0.00711696,53.60,48.94,0.00711696,85.91,0.00707455,61.02,24.9202,77.90,0.00715380,31.6590,426.21,0.00,7645.41,5660.47
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,16683.382,16683.382,-999.,-999.,-999.00,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00,16683.38,16683.38,240.741720,50.66,43.79,0.00515765,122.00,72.76,0.00800000,-4.5,0.00068721,-4.5,24.9202,68.98,0.00664146,39.7063,12582.24,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7642.226,5974.351,240.741720,-999.,-999.00,-999.0000,1.00000,1.00000,0.2432,0.2400,0.0675,SUPPLY FAN_UNIT1,Fan:OnOff,240.741720,0.27066210,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,KALISPELL-GLACIER.PARK.INTL.A ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,7865.17,7865.17,0.9717,0.27066210,240.741720,86.26,61.20,0.00711696,11.6,53.60,48.94,0.00711696,7.2,-999.,-999.0,-999.0,-999.0,309.830,7555.34,85.91,0.00707455,61.02,59.99331119,24.9202,78.00,0.00742385,77.90,0.00715380,31.6590,426.21,0.00,7645.41,5660.47,0.25997300,80.00,67.00,0.01118466,13.2,55.22,55.19,0.00925041,8.7
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16683.382,16683.382,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0675,SUPPLY FAN_UNIT1,Fan:OnOff,240.741720,0.27066210,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,KALISPELL-GLACIER.PARK.INTL.A ANN HTG 99.6% CONDNS DB,1/21 24:00:00,Sensible,16683.38,16683.38,1.0000,0.27066210,240.741720,50.66,43.79,0.00515765,5.6,122.00,72.76,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16683.38,-4.5,0.00068721,-4.5,59.99331119,24.9202,68.98,0.00664146,68.98,0.00664146,39.7063,12582.24,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,Facility,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,715.00,155.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,715.00,155.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,10001.37,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,,,10001.37,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM_UNIT1,,0.00,10001.37,1000.09,0.0000,0.000
,Total Facility,,0.00,0.00,10001.37,1000.09,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,0.00,0.00,0.00,26403048.91,31713442.25,8808.00,0.00,0.00,0.00
,Total Facility,0.00,0.00,0.00,0.00,0.00,31713442.25,8808.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,Total Facility,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.00,0.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,31713442.25,8808.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,None,,,,,,,


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,None,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,6,6
,Floor,2,1
,Roof,3,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,2,2
,Overhang,1,1
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,382
,Defaulted Fields,255
,Fields with Defaults,1545
,Autosized Fields,14
,Autosizable Fields,24
,Autocalculated Fields,18
,Autocalculatable Fields,28


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,Electricity:Building,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Electricity:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:Electricity:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,electric_mels:InteriorEquipment:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Fans:Electricity,337.71,0.00,18-MAR-17:00,90.81,19-AUG-11:00
,Fans:Electricity:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Electricity:HVAC,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,General:Fans:Electricity,337.71,0.00,18-MAR-17:00,90.81,19-AUG-11:00
,Ventilation:Fans:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricityPurchased:Facility,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,ElectricityPurchased:Plant,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,Cogeneration:ElectricityPurchased,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,General:Cogeneration:ElectricityPurchased,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricityNet:Facility,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,ElectricityNet:Plant,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,Cogeneration:ElectricityNet,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,General:Cogeneration:ElectricityNet,16825.69,0.00,18-MAR-17:00,4980.43,26-JAN-11:00
,HeatRecovery:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Heating:Electricity,16299.15,0.00,18-MAR-17:00,4889.62,26-JAN-11:00
,General:Heating:Electricity,16299.15,0.00,18-MAR-17:00,4889.62,26-JAN-11:00
,Cooling:Electricity,188.83,0.00,01-JAN-01:00,553.70,18-AUG-15:00
,General:Cooling:Electricity,188.83,0.00,01-JAN-01:00,553.70,18-AUG-15:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,NaturalGas:Building,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-01:00,0.000,01-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-01:00,0.000,01-JAN-01:00


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,92581.96,0.00,18-MAR-17:00,27277.36,26-JAN-14:00
,EnergyTransfer:Building,34087.89,0.00,18-MAR-17:00,10593.97,26-JAN-14:00
,EnergyTransfer:Zone:LIVING,34087.89,0.00,18-MAR-17:00,10593.97,26-JAN-14:00
,Heating:EnergyTransfer,32819.95,0.00,18-MAR-17:00,10593.97,26-JAN-14:00
,Heating:EnergyTransfer:Zone:LIVING,32819.95,0.00,18-MAR-17:00,10593.97,26-JAN-14:00
,General:Heating:EnergyTransfer,32819.95,0.00,18-MAR-17:00,10593.97,26-JAN-14:00
,Cooling:EnergyTransfer,1267.94,0.00,01-JAN-01:00,4847.65,18-AUG-20:00
,Cooling:EnergyTransfer:Zone:LIVING,1267.94,0.00,01-JAN-01:00,4847.65,18-AUG-20:00
,General:Cooling:EnergyTransfer,1267.94,0.00,01-JAN-01:00,4847.65,18-AUG-20:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,EnergyTransfer:HVAC,58494.07,0.00,18-MAR-17:00,16683.38,26-JAN-11:00
,HeatRecoveryForHeating:EnergyTransfer,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,HeatingCoils:EnergyTransfer,55652.10,0.00,18-MAR-17:00,16683.38,26-JAN-11:00
,CoolingCoils:EnergyTransfer,2841.97,0.00,01-JAN-01:00,8386.86,12-JUL-20:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING,0.000,0.000,32819.801,-105.59,0.000,0.000,0.000,0.000,0.000,22101.699,1.554,52.288,0.056,0.000,-19249.34,-2.74,-13007.44,-21447.89
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3424.241,467.447,9977.366,0.000,0.000,-472.52,-13396.53,-0.93
,Total Facility,0.000,0.000,32819.801,-105.59,0.000,0.000,0.000,0.000,0.000,22101.699,3425.795,519.735,9977.422,0.000,-19249.34,-475.26,-26403.97,-21448.82


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,19-AUG-19:12,0.00,0.00,0.00,-0.4,0.00,0.00,0.00,0.00,0.00,1908.51,0.00,0.00,3349.08,0.00,0.00,0.00,-193.5,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,19-AUG-19:12,0.00,0.00,0.00,-0.4,0.00,0.00,0.00,0.00,0.00,1908.51,0.00,0.00,3887.76,0.00,0.00,-112.0,-620.2,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,26-JAN-13:16,0.00,0.00,10637.88,0.00,0.00,0.00,0.00,0.00,0.00,11088.20,0.00,0.00,0.00,0.00,0.00,0.00,-3668.4,-18057.6
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,26-JAN-13:16,0.00,0.00,10637.88,0.00,0.00,0.00,0.00,0.00,0.00,11088.20,184.12,0.00,0.00,0.00,0.00,0.00,-5231.9,-16678.3


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,240.7417,0.0000,0.0000,1.0000,0.0000,240.7417,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,240.7417,0.0000,0.0000,1.0000,0.0000,240.7417,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING,CENTRAL SYSTEM_UNIT1,0.000000,0.0000,0.000000,1000.09,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1,,0.00,0.000000,1000.0893,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM_UNIT1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,240.7417,240.7417,240.7417,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,240.7417,240.7417,240.7417,240.7417,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM_UNIT1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,240.7417,240.7417,240.7417,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,240.7417,240.7417,240.7417,240.7417,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Climate Zone,6A
,Cooling Degree Days,1641.6
,Heating Degree Days,7525.8
,HDD and CDD data source,Weather File Stat
,Weather File,ANNUAL ** Kalispell-Glacier.Park.Intl.AP MT USA Custom-727790 WMO#=727790
,Total gross floor area [ft2],2000.18
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING,1000.09,1000.09,0.00,0.00
,ATTIC,1000.09,0.00,1000.09,0.00
,Totals,2000.18,1000.09,1000.09,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,16299.15,4889.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,188.83,553.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,337.71,90.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,0.00,57449.93
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,0.00,57449.93


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,8.15
,Space Cooling,0.09
,Fans (All),0.17
,Service Water Heating,0.00
,Receptacle Equipment,0.00
,Miscellaneous (All),8.41
,Subtotal,8.41


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),0.00
,Space Heating,96.87
,Space Cooling,1.12
,Fans (All),2.01
,Service Water Heating,0.00
,Receptacle Equipment,0.00
,Miscellaneous,0.00


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,69.00,365,69.00,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,78.00,365,78.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (â‰¤ 26.7Â°C) [hr],Caution (> 26.7, â‰¤ 32.2Â°C) [hr],Extreme Caution (> 32.2, â‰¤ 39.4Â°C) [hr],Danger (> 39.4, â‰¤ 51.7Â°C) [hr],Extreme Danger (> 51.7Â°C) [hr]
,LIVING,8734.00,26.00,0.00,0.00,0.00
,ATTIC,7711.00,398.00,364.00,287.00,0.00
,Min,7711.00,26.00,0.00,0.00,0.00
,Max,8734.00,398.00,364.00,287.00,0.00
,Average,8222.50,212.00,182.00,143.50,0.00
,Sum,16445.00,424.00,364.00,287.00,0.00


Heat Index OccupantHours

,,Safe (â‰¤ 26.7Â°C) [hr],Caution (> 26.7, â‰¤ 32.2Â°C) [hr],Extreme Caution (> 32.2, â‰¤ 39.4Â°C) [hr],Danger (> 39.4, â‰¤ 51.7Â°C) [hr],Extreme Danger (> 51.7Â°C) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (â‰¤ 29) [hr],Some Discomfort (> 29, â‰¤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, â‰¤ 45) [hr],Dangerous (> 45, â‰¤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,8743.00,17.00,0.00,0.00,0.00
,ATTIC,7815.00,577.00,191.00,120.00,57.00
,Min,7815.00,17.00,0.00,0.00,0.00
,Max,8743.00,577.00,191.00,120.00,57.00
,Average,8279.00,297.00,95.50,60.00,28.50
,Sum,16558.00,594.00,191.00,120.00,57.00


Humidex OccupantHours

,,Little to no Discomfort (â‰¤ 29) [hr],Some Discomfort (> 29, â‰¤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, â‰¤ 45) [hr],Dangerous (> 45, â‰¤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Heating SET Hours

,,SET â‰¤ 12.2Â°C Hours (F),SET â‰¤ 12.2Â°C OccupantHours (F),Longest SET â‰¤ 12.2Â°C Duration [hr],Start Time of the Longest SET â‰¤ 12.2Â°C Duration
,None,,,,


Cooling SET Hours

,,SET > 30Â°C Hours (F),SET > 30Â°C OccupantHours (F),Longest SET > 30Â°C Duration [hr],Start Time of the Longest SET > 30Â°C Duration
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


