Program Version:,EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2022.08.10 15:34
,2,LIVING_UNIT1,Heating,25042.95442,25042.95442,498.60163,498.60163,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,6.44000,0.00127,2377.09544,0.00000,59.99321,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM_UNIT1,Cooling,Sensible,4991.57,726.58889,726.58889,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,2,CENTRAL SYSTEM_UNIT1,Heating,Sensible,8258.89,498.60163,498.60163,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1,User-Specified Supply Air Flow Rate [ft3/min],59.99321
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1,User-Specified Exhaust Air Flow Rate [ft3/min],59.99321
,3,Fan:OnOff,OASUPPLYFAN_UNIT1,User-Specified Maximum Flow Rate [ft3/min],59.99321
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1,User-Specified Maximum Flow Rate [ft3/min],59.99321
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1,User-Specified Nominal Supply Air Flow Rate [ft3/min],59.99321
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1,Design Size Maximum Air Flow Rate [ft3/min],726.58889
,7,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],726.58889
,8,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],726.58889
,9,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Flow Rates [ft3/min],726.58889
,10,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Heating Design Air Flow Rate [ft3/min],726.58889
,11,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Cooling Design Air Flow Rate [ft3/min],726.58889
,12,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Main Design Air Flow Rate [ft3/min],726.58889
,13,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,User Heating Air Flow Ratio [],1.00000
,14,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Calculated Heating Air Flow Ratio [],1.00000
,15,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Design Supply Air Flow Rate [ft3/min],726.58889
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Rated Air Flow Rate [ft3/min],726.58889
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Total Cooling Capacity [ton],1.61415
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Sensible Heat Ratio,0.80066
,19,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate [ft3/min],726.58889
,20,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Heating Operation [ft3/min],726.58889
,21,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Cooling Operation [ft3/min],726.58889
,22,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Heating Capacity [Btu/h],28179.33524
,23,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Cooling Capacity [ton],1.61415
,24,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,25,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [ft3/min],726.58889
,26,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1,Design Size Nominal Capacity [Btu/h],28179.33524


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,1.5,3.26,11.12,11.77,11.32,11.27


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,2,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,SizingPeriod:DesignDay,,
,2,No,SizingPeriod:DesignDay,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,4
,2,4
,3,3


Environment:Design Day Data

,,Max Dry-Bulb Temp {F},Temp Range {dC},Temp Range Ind Type,Hum Ind Type,Hum Ind Value at Max Temp,Hum Ind Units,Pressure {psi},Wind Direction {deg CW from N},Wind Speed {ft/min},Clearness,Rain,Snow
,1,6.44,0.00,DefaultMultipliers,Wetbulb,-14.20,{C},13.,40,1004.0,0.00,No,No
,2,93.56,16.00,DefaultMultipliers,Wetbulb,17.40,{C},13.,290,551.2,0.00,No,No


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,1,21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.,ASHRAEClearSky
,2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,UNHEATEDBSMT_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,0.399379455,0.256275404,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,2,LIVING_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,0.037579687,0.013101228,Pass,Pass,0.002823358,0.001974480,Pass,Pass
,3,ATTIC_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,0.014116255,0.004096508,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,4,UNHEATEDBSMT_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,0.259653820,0.124246466,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,5,LIVING_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,1.420541575,0.482885499,Pass,Pass,0.936475476,1.348967430,Pass,Pass
,6,ATTIC_UNIT1,SizingPeriod: JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,5.096854404,3.424117031,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,7,UNHEATEDBSMT_UNIT1,RunPeriod: ANNUAL,0.419342617,0.549903814,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,8,LIVING_UNIT1,RunPeriod: ANNUAL,0.000774025,0.000592629,Pass,Pass,0.205160211,0.166749505,Pass,Pass
,9,ATTIC_UNIT1,RunPeriod: ANNUAL,1.746667324,1.385435535,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],496924.66,69388.81,0.00,0.00,0.00,566328.33


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,6.44,0.00,6.44,Wetbulb [F],1003.99,40.00
,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,93.56,28.80,63.32,Wetbulb [F],551.21,290.00


Weather Statistics File

,,Value
,Reference,USA_ID_Jerome.County.AP.726816_TMYx.2004-2018
,Site:Location,Jerome.County.AP ID USA
,Latitude,{N 42° 43.62'}
,Longitude,{W 114° 27.36'}
,Time Zone,{GMT -7.0 Hours}
,Elevation (ft) above sea level,4052.0
,Standard Pressure at Elevation,87342 Pa
,Data Source,Custom-726816
,WMO Station,726816
,Weather File Design Conditions,Climate Design Data 2021 ASHRAE Handbook
,Heating Design Temperature 99.6% (F),6.4Â°
,Heating Design Temperature 99% (F),10.8Â°
,Cooling Design Temperature 0.4% (F),93.6Â°
,Cooling Design Temperature 1% (F),90.9Â°
,Cooling Design Temperature 2% (F),88.2Â°
,ASHRAE Climate Zone,5B
,ASHRAE Description,Cool-Dry
,Maximum Dry Bulb Temperature (F),98.6Â°
,Maximum Dry Bulb Occurs on,Jul 18
,Minimum Dry Bulb Temperature (F),-0.Â°
,Minimum Dry Bulb Occurs on,Dec 18
,Maximum Dew Point Temperature (F),64.4Â°
,Maximum Dew Point Occurs on,Jul 16
,Minimum Dew Point Temperature (F),-4.Â°
,Minimum Dew Point Occurs on,Dec 18
,ASHRAE Handbook 2009  Cooling Degree-Days - base 50Â°(F),2631.6
,Weather File Cooling Degree-Days - base 50Â°(F),2671.2
,ASHRAE Handbook 2009 Heating Degree-Days - base 65Â°(F),6337.8
,Weather File Heating Degree-Days - base 65Â°(F),6118.2
,KÃ¶ppen Classification,BSk
,KÃ¶ppen Description,Mid-latitude dry semiarid (e.g. Great Plains of USA, lat. 15-60°N)
,KÃ¶ppen Recommendation,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BGWALL_UPPER_LDF,BASEMENT WALL CONSTRUCTION,0.35,0.557,1.058,1.32,1.32,180.00,90.00,S
,BGWALL_LOWER_LDF,BASEMENT WALL CONSTRUCTION,0.35,0.479,1.058,277.43,277.43,180.00,90.00,S
,BGWALL_UPPER_SDR,BASEMENT WALL CONSTRUCTION,0.35,0.557,1.058,0.99,0.99,90.00,90.00,E
,BGWALL_LOWER_SDR,BASEMENT WALL CONSTRUCTION,0.35,0.479,1.058,208.07,208.07,90.00,90.00,E
,BGWALL_UPPER_LDB,BASEMENT WALL CONSTRUCTION,0.35,0.557,1.058,1.32,1.32,0.00,90.00,N
,BGWALL_LOWER_LDB,BASEMENT WALL CONSTRUCTION,0.35,0.479,1.058,277.43,277.43,0.00,90.00,N
,BGWALL_UPPER_SDL,BASEMENT WALL CONSTRUCTION,0.35,0.557,1.058,0.99,0.99,270.00,90.00,W
,BGWALL_LOWER_SDL,BASEMENT WALL CONSTRUCTION,0.35,0.479,1.058,208.07,208.07,270.00,90.00,W
,EXTFLOOR_UNIT1,BASEMENT FLOOR CONSTRUCTION,0.35,0.430,1.059,1188.55,1188.55,90.00,180.00,
,WALL_LDF_1.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,338.48,301.64,180.00,90.00,S
,WALL_SDR_1.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,253.86,217.02,90.00,90.00,E
,WALL_LDB_1.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,338.48,261.62,0.00,90.00,N
,WALL_SDL_1.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,253.86,217.02,270.00,90.00,W
,WALL_LDF_2.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,338.48,301.64,180.00,90.00,S
,WALL_SDR_2.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,253.86,217.02,90.00,90.00,E
,WALL_LDB_2.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,338.48,301.64,0.00,90.00,N
,WALL_SDL_2.UNIT1,EXTERIOR WALL,0.30,0.064,0.067,253.86,217.02,270.00,90.00,W
,ROOF_RIGHT_UNIT1,GABLE_END,0.30,0.314,0.428,73.79,73.79,90.00,90.00,E
,ROOF_LEFT_UNIT1,GABLE_END,0.30,0.314,0.428,73.79,73.79,270.00,90.00,W
,ROOF_FRONT_UNIT1,EXTERIOR ROOF,0.25,0.543,0.943,626.00,626.00,180.00,18.32,
,ROOF_BACK_UNIT1,EXTERIOR ROOF,0.25,0.543,0.943,626.00,626.00,0.00,18.32,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,iz-FLOOR_UNIT1,iz-EXTERIOR FLOOR,0.30,0.033,0.034,1188.55,1188.55,270.00,0.00,
,INTER ZONE FLOOR 1,INTERIOR FLOOR,0.30,0.193,0.300,1188.55,1188.55,90.00,180.00,
,FLOOR_UNIT1,EXTERIOR FLOOR,0.30,0.033,0.034,1188.55,1188.55,90.00,180.00,
,CEILING_UNIT1,INTERIOR CEILING,0.30,0.035,0.038,1188.55,1188.55,180.00,0.00,
,iz-CEILING_UNIT1,ATTIC FLOOR,0.30,0.035,0.038,1188.55,1188.55,0.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_1.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_LDF_1.UNIT1,180.00,90.00,S
,WINDOW_SDR_1.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_SDR_1.UNIT1,90.00,90.00,E
,WINDOW_LDB_1.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_LDB_1.UNIT1,0.00,90.00,N
,WINDOW_SDL_1.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_SDL_1.UNIT1,270.00,90.00,W
,WINDOW_LDF_2.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_LDF_2.UNIT1,180.00,90.00,S
,WINDOW_SDR_2.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_SDR_2.UNIT1,90.00,90.00,E
,WINDOW_LDB_2.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_LDB_2.UNIT1,0.00,90.00,N
,WINDOW_SDL_2.UNIT1,EXTERIOR WINDOW,36.84,0.00,0.00,36.84,36.84,0.290,0.501,0.883,,,No,WALL_SDL_2.UNIT1,270.00,90.00,W
,Total or Average,,,,,,294.72,0.290,0.501,0.883,,,,,,,
,North Total or Average,,,,,,73.68,0.290,0.501,0.883,,,,,,,
,Non-North Total or Average,,,,,,221.04,0.290,0.501,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1,EXTERIOR DOOR,0.270,0.350,40.02,WALL_LDB_1.UNIT1


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [Btu/h-ft2],Zone Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1,LIVING_UNIT1,0.0000,2377.10,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,LIVING PLUG-IN LIGHTING1,LIVING_UNIT1,0.0000,2377.10,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,Interior Lighting Total,,0.0000,4754.19,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,GARAGE-LIGHTS_UNIT1,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,19369.84,15508.57,3861.28,0.80,4.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,1.5,3.26,11.12,11.77,11.32,11.27
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,,28179.34,1.00


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1,Fan:OnOff,0.60,0.07,59.99,21.43,0.36,0.00,10.06,Ventilation,,
,OAEXHAUSTFAN_UNIT1,Fan:OnOff,0.60,0.07,59.99,21.43,0.36,0.00,10.06,Ventilation,,
,SUPPLY FAN_UNIT1,Fan:OnOff,0.50,0.06,726.58,274.06,0.38,1.00,1.84,General,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1,16791.67,16791.67,7.06,726.581,726.581,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,78.00,78.00,0.00798,86.65,0.00759,59.993,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1,25042.95,25042.95,10.54,498.602,498.602,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,69.00,68.97,0.00635,6.44,0.00127,59.993,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,726.58,726.58,498.60,498.60,726.5808,726.5808,726.5808,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,19369.845,15508.568,726.580764,-999.,-999.00,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,20338.36,20338.36,726.580764,80.07,59.60,0.00794779,53.60,49.83,0.00794779,86.65,0.00759474,61.24,8.2569,78.00,0.00797957,33.7730,16791.67,0.00,0.00,0.00
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,28179.335,28179.335,-999.,-999.,-999.00,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,28179.34,28179.34,726.580764,63.81,50.37,0.00593086,122.00,71.87,0.00800000,6.44,0.00126961,6.44,8.2569,68.97,0.00635037,36.5083,25042.95,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,19369.845,15508.568,726.580764,-999.,-999.00,-999.0000,1.04464,1.00000,0.2435,0.2400,0.0648,SUPPLY FAN_UNIT1,Fan:OnOff,726.580764,0.78487477,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,JEROME.COUNTY.AP ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,Sensible,20338.36,20338.36,0.9524,0.78487477,726.580764,80.07,59.60,0.00794779,11.3,53.60,49.83,0.00794779,7.7,-999.,-999.0,-999.0,-999.0,935.096,19403.26,86.65,0.00759474,61.24,59.99331119,8.2569,78.00,0.00797957,78.00,0.00797957,33.7730,16791.67,0.00,0.00,0.00,0.75387815,80.00,67.00,0.01118466,13.2,80.00,67.02,0.01118466,13.2
,MAIN ELECTRIC HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,28179.335,28179.335,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0648,SUPPLY FAN_UNIT1,Fan:OnOff,726.580764,0.78487477,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,JEROME.COUNTY.AP ANN HTG 99.6% CONDNS DB,1/21 24:00:00,Sensible,28179.34,28179.34,1.0000,0.78487477,726.580764,63.81,50.37,0.00593086,7.8,122.00,71.87,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,28179.34,6.44,0.00126961,6.44,59.99331119,8.2569,68.97,0.00635037,68.97,0.00635037,36.5083,25042.95,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1,0.00,0.00,0.00
,UNHEATEDBSMT_UNIT1,0.00,0.00,0.00
,ATTIC_UNIT1,0.00,0.00,0.00
,Facility,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1,279.00,2894.00,0.00,0.00
,UNHEATEDBSMT_UNIT1,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00
,Facility,279.00,2894.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1,,,17668.06,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1,,,17668.06,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.00,17668.06,2377.10,0.0000,0.000
,Total Facility,,0.00,0.00,17668.06,2377.10,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING_UNIT1,0.00,0.00,0.00,0.00,63150589.98,31713442.25,8808.00,0.00,0.00,0.00
,Total Facility,0.00,0.00,0.00,0.00,0.00,31713442.25,8808.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,Total Facility,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.00,0.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,31713442.25,8808.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,None,,,,,,,


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,None,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,18,18
,Floor,4,1
,Roof,4,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,1,1
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,420
,Defaulted Fields,344
,Fields with Defaults,1720
,Autosized Fields,14
,Autosizable Fields,24
,Autocalculated Fields,30
,Autocalculatable Fields,59


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,Electricity:Building,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,electric_mels:InteriorEquipment:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Fans:Electricity,1031.59,0.00,20-JAN-15:00,274.06,07-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Electricity:HVAC,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,General:Fans:Electricity,1031.59,0.00,20-JAN-15:00,274.06,07-JAN-01:00
,Ventilation:Fans:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricityPurchased:Facility,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,ElectricityPurchased:Plant,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,Cogeneration:ElectricityPurchased,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,General:Cogeneration:ElectricityPurchased,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ElectricityNet:Facility,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,ElectricityNet:Plant,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,Cogeneration:ElectricityNet,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,General:Cogeneration:ElectricityNet,18352.82,0.00,20-JAN-15:00,8532.95,07-JAN-01:00
,HeatRecovery:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Heating:Electricity,17321.23,0.00,20-JAN-15:00,8258.89,07-JAN-01:00
,General:Heating:Electricity,17321.23,0.00,20-JAN-15:00,8258.89,07-JAN-01:00
,Cooling:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:Cooling:Electricity,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,NaturalGas:Building,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,NaturalGas:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-01:00,0.000,01-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-01:00,0.000,01-JAN-01:00


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,102903.77,0.00,20-JAN-15:00,48907.51,18-DEC-08:00
,EnergyTransfer:Building,43761.86,0.00,20-JAN-15:00,20728.17,18-DEC-08:00
,EnergyTransfer:Zone:UNHEATEDBSMT_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Heating:EnergyTransfer,43185.05,0.00,20-JAN-15:00,20728.17,18-DEC-08:00
,Heating:EnergyTransfer:Zone:UNHEATEDBSMT_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:Heating:EnergyTransfer,43185.05,0.00,20-JAN-15:00,20728.17,18-DEC-08:00
,Cooling:EnergyTransfer,576.81,0.00,01-JAN-01:00,1452.88,25-SEP-16:00
,Cooling:EnergyTransfer:Zone:UNHEATEDBSMT_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,General:Cooling:EnergyTransfer,576.81,0.00,01-JAN-01:00,1452.88,25-SEP-16:00
,EnergyTransfer:Zone:LIVING_UNIT1,43761.86,0.00,20-JAN-15:00,20728.17,18-DEC-08:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1,43185.05,0.00,20-JAN-15:00,20728.17,18-DEC-08:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1,576.81,0.00,01-JAN-01:00,1452.88,25-SEP-16:00
,EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,EnergyTransfer:HVAC,59141.91,0.00,20-JAN-15:00,28179.34,07-JAN-01:00
,HeatRecoveryForHeating:EnergyTransfer,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00
,HeatingCoils:EnergyTransfer,59141.91,0.00,20-JAN-15:00,28179.34,07-JAN-01:00
,CoolingCoils:EnergyTransfer,0.00,0.00,01-JAN-01:00,0.00,01-JAN-01:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1,0.000,0.000,43184.401,-48.03,0.000,0.000,0.000,0.000,0.000,33028.239,0.146,4.242,0.000,0.000,-13062.39,-9.29,-28969.58,-33598.97
,UNHEATEDBSMT_UNIT1,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.001,426.158,10123.265,0.000,0.000,-0.00,-10549.42,0.000
,ATTIC_UNIT1,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7072.600,567.108,20003.523,0.000,0.000,-530.57,-27112.66,-7.18
,Total Facility,0.000,0.000,43184.401,-48.03,0.000,0.000,0.000,0.000,0.000,33028.239,7072.747,997.508,30126.788,0.000,-13062.39,-539.86,-66631.67,-33606.15


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1,25-SEP-16:00,0.00,0.00,0.00,-0.1,0.00,0.00,0.00,0.00,0.00,11254.68,0.00,0.00,0.00,0.00,0.00,-0.5,-709.6,-9091.4
,UNHEATEDBSMT_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,25-SEP-16:00,0.00,0.00,0.00,-0.1,0.00,0.00,0.00,0.00,0.00,11254.68,219.71,3269.75,0.00,0.00,0.00,-0.5,-709.6,-12580.9


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1,18-DEC-08:00,0.00,0.00,20724.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-5024.5,-1.5,-13712.5,-1986.0
,UNHEATEDBSMT_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,18-DEC-08:00,0.00,0.00,20724.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4357.40,0.00,11899.66,0.00,-5024.5,-1.5,-31955.6,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,726.5808,0.0000,0.0000,1.0000,0.0000,726.5808,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,726.5808,0.0000,0.0000,1.0000,0.0000,726.5808,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,0.000000,0.0000,0.000000,2377.10,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1,,0.00,0.000000,2377.0955,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

