Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.17 15:53
,8,11,-0.53434812,0.15593580E-07,-0.92915152,0.98803523E-02
,9,10,3.5147527,0.77529025E-07,6.1085654,-0.76512404E-01
,10,9,-17.465340,0.21621082E-06,-30.373441,0.44172504
,11,8,65.662658,0.33226242E-06,114.30449,-1.9063139
,12,7,-186.49533,0.27393242E-06,-324.82336,6.1476830
,13,6,398.00478,0.11175322E-06,692.78975,-14.752082
,14,5,-631.36395,0.24818348E-07,-1096.4598,26.083851
,15,4,730.46738,-0.22499406E-08,1263.0880,-33.375592
,16,3,-596.81666,0.35241999E-08,-1025.3076,29.948255
,17,2,325.39556,-0.20654845E-08,554.21834,-17.820801
,18,1,-106.00552,0.72653618E-09,-178.64886,6.3007864
,19,0,15.579793,-0.11462065E-09,25.935196,
,20,15,-0.31814022E-12,-0.24839645E-16,-0.19980425E-08,0.91144577E-13
,21,14,0.12303956E-07,-0.91618712E-16,0.52765970E-05,-0.35238007E-08
,22,13,-0.55046726E-05,-0.53748780E-15,-0.47940764E-03,0.15786958E-05
,23,12,0.25458528E-03,0.63664429E-13,0.14511159E-01,-0.73893512E-04
,24,11,-0.53159095E-02,0.11021243E-10,-0.23110063,0.15660283E-02
,25,10,0.64596976E-01,0.57420054E-09,2.2843089,-0.19363743E-01
,26,9,-0.50783281,0.11325458E-07,-15.182687,0.15528748
,27,8,2.7275662,0.95429003E-07,70.863412,-0.85290934
,28,7,-10.308056,0.36565486E-06,-237.74363,3.3041813
,29,6,27.798798,0.64922542E-06,579.07475,-9.1552210
,30,5,-53.604509,0.52326862E-06,-1022.8815,18.176835
,31,4,73.166525,0.17854538E-06,1293.8379,-25.593174
,32,3,-68.882589,0.22374322E-07,-1139.4931,24.895890
,33,2,42.466399,0.71740459E-09,662.19621,-15.880720
,34,1,-15.405770,0.16451147E-10,-227.83370,5.9676922
,35,0,2.4899399,-0.21939825E-11,35.095032,
,36,8,0.15538043E-12,0.58307622E-14,0.58179437E-14,0.12754270E-15
,37,7,-0.31524200E-08,0.15193971E-09,-0.33072493E-09,0.31295031E-12
,38,6,0.98114564E-05,0.57327973E-06,0.15749392E-05,-0.28164328E-08
,39,5,-0.39959627E-02,0.25660158E-03,-0.12370530E-02,0.43132449E-05
,40,4,0.31706170,0.16472472E-01,0.14350641,-0.95351494E-03
,41,3,-5.7658856,0.18003939,-3.4688065,0.39896778E-01
,42,2,31.215409,0.35838122,21.579274,-0.41780128
,43,1,-57.628383,0.10774305,-42.207560,1.2366978
,44,0,32.530225,0.15474509E-02,24.619263,
,45,14,0.49399424E-14,-0.45254436E-17,0.70987935E-11,-0.12353380E-14
,46,13,-0.40092145E-09,0.38949626E-15,-0.11230065E-06,0.10241227E-09
,47,12,0.98396778E-06,0.86463467E-15,0.61329807E-04,-0.25140906E-06
,48,11,-0.11545990E-03,0.51187616E-12,-0.32547477E-02,0.29650359E-04
,49,10,0.34770404E-02,0.11160305E-09,0.70078276E-01,-0.90631480E-03
,50,9,-0.51203764E-01,0.65414102E-08,-0.82700369,0.13597930E-01
,51,8,0.44571583,0.13175048E-06,6.0650333,-0.12099032
,52,7,-2.4932204,0.10456803E-05,-29.445217,0.69405081
,53,6,9.3348074,0.34942294E-05,97.761896,-2.6735349
,54,5,-23.799299,0.49757033E-05,-224.88285,7.0347469
,55,4,41.302014,0.28945287E-05,357.27790,-12.635504
,56,3,-47.871046,0.61170634E-06,-383.77417,15.194854
,57,2,35.368155,0.36155254E-07,265.47451,-11.671154
,58,1,-15.030896,0.31593454E-09,-106.52539,5.1647681
,59,0,2.7916243,-0.80002111E-12,18.808416,
,60,18,0.21317548E-11,-0.46757736E-20,0.21322328E-11,-0.12230855E-13
,61,17,-0.45125835E-09,0.43996222E-17,-0.45125701E-09,0.26304588E-11
,62,16,0.42028731E-07,0.10190765E-14,0.42028732E-07,-0.24886440E-09
,63,15,-0.22765571E-05,0.13995476E-14,-0.22765571E-05,0.13725486E-07
,64,14,0.79928337E-04,0.11736922E-12,0.79928337E-04,-0.49198666E-06
,65,13,-0.19216545E-02,0.14743737E-10,-0.19216545E-02,0.12113175E-04
,66,12,0.32641611E-01,0.78699154E-09,0.32641611E-01,-0.21142406E-03
,67,11,-0.39917644,0.20059842E-07,-0.39917644,0.26664240E-02
,68,10,3.5555272,0.25916772E-06,3.5555272,-0.24586076E-01
,69,9,-23.229581,0.17519976E-05,-23.229581,0.16690707
,70,8,111.72199,0.62647219E-05,111.72199,-0.83706206
,71,7,-395.68256,0.11752128E-04,-395.68256,3.1011841
,72,6,1028.3367,0.11230321E-04,1028.3367,-8.4535216
,73,5,-1943.7836,0.51603853E-05,-1943.7836,16.795187
,74,4,2627.3298,0.10294660E-05,2627.3298,-23.897031
,75,3,-2463.7645,0.74348938E-07,-2463.7645,23.612119
,76,2,1517.6214,0.12771728E-08,1517.6214,-15.332036
,77,1,-550.84168,0.27922635E-10,-550.84168,5.8663670
,78,0,89.104909,-0.42811415E-11,89.104909,
,79,15,-0.19980425E-08,-0.24839645E-16,-0.31814022E-12,0.91144577E-13
,80,14,0.52765970E-05,-0.91618712E-16,0.12303956E-07,-0.35238007E-08
,81,13,-0.47940764E-03,-0.53748780E-15,-0.55046726E-05,0.15786958E-05
,82,12,0.14511159E-01,0.63664429E-13,0.25458528E-03,-0.73893512E-04
,83,11,-0.23110063,0.11021243E-10,-0.53159095E-02,0.15660283E-02
,84,10,2.2843089,0.57420054E-09,0.64596976E-01,-0.19363743E-01
,85,9,-15.182687,0.11325458E-07,-0.50783281,0.15528748
,86,8,70.863412,0.95429003E-07,2.7275662,-0.85290934
,87,7,-237.74363,0.36565486E-06,-10.308056,3.3041813
,88,6,579.07475,0.64922542E-06,27.798798,-9.1552210
,89,5,-1022.8815,0.52326862E-06,-53.604509,18.176835
,90,4,1293.8379,0.17854538E-06,73.166525,-25.593174
,91,3,-1139.4931,0.22374322E-07,-68.882589,24.895890
,92,2,662.19621,0.71740459E-09,42.466399,-15.880720
,93,1,-227.83370,0.16451147E-10,-15.405770,5.9676922
,94,0,35.095032,-0.21939825E-11,2.4899399,
,95,14,0.70987935E-11,-0.45254436E-17,0.49399424E-14,-0.12353380E-14
,96,13,-0.11230065E-06,0.38949626E-15,-0.40092145E-09,0.10241227E-09
,97,12,0.61329807E-04,0.86463467E-15,0.98396778E-06,-0.25140906E-06
,98,11,-0.32547477E-02,0.51187616E-12,-0.11545990E-03,0.29650359E-04
,99,10,0.70078276E-01,0.11160305E-09,0.34770404E-02,-0.90631480E-03
,100,9,-0.82700369,0.65414102E-08,-0.51203764E-01,0.13597930E-01
,101,8,6.0650333,0.13175048E-06,0.44571583,-0.12099032
,102,7,-29.445217,0.10456803E-05,-2.4932204,0.69405081
,103,6,97.761896,0.34942294E-05,9.3348074,-2.6735349
,104,5,-224.88285,0.49757033E-05,-23.799299,7.0347469
,105,4,357.27790,0.28945287E-05,41.302014,-12.635504
,106,3,-383.77417,0.61170634E-06,-47.871046,15.194854
,107,2,265.47451,0.36155254E-07,35.368155,-11.671154
,108,1,-106.52539,0.31593454E-09,-15.030896,5.1647681
,109,0,18.808416,-0.80002111E-12,2.7916243,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},Conductance (Before Adjusted) {Btu/h-ft2-F},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,1,1,VerySmooth,0.512,0.512,1.000,0.593,,
,2,WINDOW_W_BLINDS,2,2,VerySmooth,0.512,0.512,1.000,0.414,,
,3,INTERIOR WINDOW,8,1,VerySmooth,0.512,0.512,1.000,0.593,,
,4,TDD DOME,16,1,VerySmooth,1.071,1.071,1.000,0.929,,
,5,TDD DIFFUSER,17,1,VerySmooth,1.077,1.077,1.000,0.906,,


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,2,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,3,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Shade

,,Material Name,Thickness {ft},Conductivity {W/m-K},Thermal Absorptance,Transmittance,Visible Transmittance,Shade Reflectance
,1,,SHADE ROLL - LIGHT OPAQUE,3.000E-003,0.100,0.900,5.000E-002,5.000E-002


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING,Mixing/Well-Stirred
,2,ATTIC,Mixing/Well-Stirred
,3,CRAWLSPACE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {ft},Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT,12.07,36.26
,2,ROOF_LEFT,12.07,36.26


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,30


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000
,2,Zone LIVING,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING,Cooling,27666.02546,27666.02546,1595.99556,1595.99556,EXTREME_SUMMER,7/21 20:12:00,98.56400,0.00500,2102.18761,1.00000,0.00000,0.00000
,2,LIVING,Heating,41334.69805,62002.04706,785.14821,1177.73290,EXTREME_WINTER,1/16 10:18:00,4.56800,0.00086,2102.18761,1.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM,Cooling,Sensible,7890.96,1595.99556,1595.99556,EXTREME_SUMMER,7/21 00:00:00
,2,CENTRAL SYSTEM,Heating,Sensible,17902.44,1177.73290,1177.73290,EXTREME_WINTER,1/16 10:18:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,Design Size Maximum Air Flow Rate [ft3/min],1595.99556
,2,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,User-Specified Maximum Air Flow Rate [ft3/min],1488.17778
,3,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],1488.17778
,4,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],1488.17778
,5,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Flow Rates [ft3/min],1488.17778
,6,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Heating Design Air Flow Rate [ft3/min],1488.17778
,7,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Cooling Design Air Flow Rate [ft3/min],1595.99556
,8,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Main Design Air Flow Rate [ft3/min],1595.99556
,9,AirLoopHVAC,CENTRAL SYSTEM,User Heating Air Flow Ratio [],1.00000
,10,AirLoopHVAC,CENTRAL SYSTEM,Calculated Heating Air Flow Ratio [],0.93244
,11,AirLoopHVAC,CENTRAL SYSTEM,Design Supply Air Flow Rate [ft3/min],1595.99556
,12,AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,MS HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,13,Fan:OnOff,FAN,User-Specified Maximum Flow Rate [ft3/min],1488.17778
,14,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 3 Gross Rated Sensible Heat Ratio [ft3/min],1488.17778
,15,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Gross Rated Cooling COP [ft3/min],997.07615
,16,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Air Flow Rate [ft3/min],531.99146
,17,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Air Flow Rate [ft3/min],729.19482
,18,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],39672.90833
,19,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],46998.04907
,20,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],26448.60636
,21,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],31488.69286
,22,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Gross Rated Total Cooling Capacity [ton],1.10203
,23,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Gross Rated Total Cooling Capacity [ton],1.91909
,24,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 3 Rated Sensible Heat Ratio,0.80066
,25,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 3 Rated Sensible Heat Ratio,0.68000
,26,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 2 Rated Sensible Heat Ratio,0.68000
,27,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Rated Sensible Heat Ratio,0.78000
,28,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Sensible Heat Ratio,0.68000
,29,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Sensible Heat Ratio,0.79500
,30,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 3 Gross Rated Heating Capacity [ft3/min],1488.17778
,31,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 2 Gross Rated Heating COP [ft3/min],997.07615
,32,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Rated Air Flow Rate [ft3/min],531.99146
,33,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Rated Air Flow Rate [ft3/min],729.19482
,34,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],39672.90833
,35,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],46998.04907
,36,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],26448.60636
,37,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],31488.69286
,38,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Gross Rated Heating Capacity [Btu/h],13224.30316
,39,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Gross Rated Heating Capacity [Btu/h],23029.04404
,40,Coil:Heating:Electric,HEATING_RESISTANCE_BACKUP,User-Specified Nominal Capacity [Btu/h],51180.00000


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,3.8,-99999.,-99999.,13.67,13.67,-99999.
,2,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,3.7,-99999.,-99999.,13.37,13.47,-99999.


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {Btu/h},Low Temperature Heating (net) Rating Capacity {Btu/h},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,48851.3,31932.2,8.23,4
,2,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,49237.5,32318.1,6.88,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,SUB-ANNUAL,WeatherFileRunPeriod,01/01/2017,06/30/2017,Sunday,181,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,3


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,RunPeriod: SUB-ANNUAL,0.211803873,0.137187385,Pass,Pass,2.025630891,5.859476646,Pass,Pass
,2,ATTIC,RunPeriod: SUB-ANNUAL,0.272473927,0.166894370,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,CRAWLSPACE,RunPeriod: SUB-ANNUAL,0.191722094,0.122615611,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],112120.73,34847.30,0.00,0.00,-13444.1,133524.15


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,4069.70,169.83,73.07,28.07,3.33
,CRAWLSPACE,4344.00,0.00,0.00,0.00,0.00
,Min,4069.70,0.00,0.00,0.00,0.00
,Max,4344.00,169.83,73.07,28.07,3.33
,Average,4252.57,56.61,24.36,9.36,1.11
,Sum,12757.70,169.83,73.07,28.07,3.33


Heat Index OccupantHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,4344.00,0.00,0.00,0.00,0.00
,Average,1448.00,0.00,0.00,0.00,0.00
,Sum,4344.00,0.00,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,4344.00,0.00,0.00,0.00,0.00
,Average,1448.00,0.00,0.00,0.00,0.00
,Sum,4344.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,4069.67,227.90,26.63,13.53,6.27
,CRAWLSPACE,4333.40,10.60,0.00,0.00,0.00
,Min,4069.67,0.00,0.00,0.00,0.00
,Max,4344.00,227.90,26.63,13.53,6.27
,Average,4249.02,79.50,8.88,4.51,2.09
,Sum,12747.07,238.50,26.63,13.53,6.27


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,4344.00,0.00,0.00,0.00,0.00
,Average,1448.00,0.00,0.00,0.00,0.00
,Sum,4344.00,0.00,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,4344.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,4344.00,0.00,0.00,0.00,0.00
,Average,1448.00,0.00,0.00,0.00,0.00
,Sum,4344.00,0.00,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,4344.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,4344.00,-,0.00,0.00,0.00
,Average,1448.00,-,0.00,0.00,0.00
,Sum,4344.00,-,0.00,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,4344.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,4344.00,-,0.00,0.00,0.00
,Average,1448.00,-,0.00,0.00,0.00
,Sum,4344.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°F·hr],Heating Setpoint Unmet Degree-Hours [°F·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,LIVING,26.92,26.92,26.92,46.87,46.87,46.87
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,26.92,26.92,26.92,46.87,46.87,46.87
,Average,8.97,8.97,8.97,15.62,15.62,15.62
,Sum,26.92,26.92,26.92,46.87,46.87,46.87


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,None,,,,,,


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.22,16,,,
,Feb,0.92,31,,,
,Mar,0.35,27,,,
,Apr,1.73,56,,,
,May,3.77,52,,,
,Jun,0.30,11,,,
,Jul,0.00,0,,,
,Aug,0.00,0,,,
,Sep,0.00,0,,,
,Oct,0.00,0,,,
,Nov,0.00,0,,,
,Dec,0.00,0,,,


Weather Statistics File

,,Value
,Reference,USA_ID_Boise-AP-Gowen-Field-ANGB.726810_AMY_2024EPW
,Site:Location,Boise AP-Gowen Field ANGB ID USA
,Latitude,{N 43� 33'}
,Longitude,{W 116� 13'}
,Time Zone,{GMT -7.0 Hours}
,Elevation (ft) above sea level,2300.0
,Standard Pressure at Elevation,93182Pa
,Data Source,customized weather file
,WMO Station,726810
,Weather File Design Conditions,Climate Design Data 2013 ASHRAE Handbook
,Heating Design Temperature 99.6% (F),8.8°
,Heating Design Temperature 99% (F),15.6°
,Cooling Design Temperature 0.4% (F),98.6°
,Cooling Design Temperature 1% (F),95.4°
,Cooling Design Temperature 2% (F),92.5°
,Maximum Dry Bulb Temperature (F),107.1°
,Maximum Dry Bulb Occurs on,Jul 10
,Minimum Dry Bulb Temperature (F),3.9°
,Minimum Dry Bulb Occurs on,Jan 15
,Maximum Dew Point Temperature (F),62.1°
,Maximum Dew Point Occurs on,Jul 24
,Minimum Dew Point Temperature (F),-3.°
,Minimum Dew Point Occurs on,Jan 16
,Annual Total Precipitation [mm],247
,Max Hourly Precipitation [mm],46
,Max Hourly Precipitation Occurs in,May
,ASHRAE Handbook 2009  Cooling Degree-Days - base 50°(F),3151.8
,Weather File Cooling Degree-Days - base 50°(F),3810.6
,ASHRAE Handbook 2009 Heating Degree-Days - base 65°(F),5452.2
,Weather File Heating Degree-Days - base 65°(F),4824.0
,Köppen Classification,BSk
,Köppen Description,Mid-latitude dry semiarid (e.g. Great Plains of USA, lat. 15-60�N)
,Köppen Recommendation,Unbearably hot dry periods in summer, but passive cooling is possible
,ASHRAE Climate Zone,4B
,ASHRAE Description,Mixed-Dry


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.061,0.064,405.55,373.41,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.061,0.064,1013.88,752.58,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.061,0.064,405.55,338.33,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.061,0.064,1013.88,995.97,270.00,90.00,W
,ROOF_RIGHT,AG WALL CONSTRUCTION,0.30,0.061,0.064,437.96,437.96,90.00,90.00,E
,ROOF_LEFT,AG WALL CONSTRUCTION,0.30,0.061,0.064,437.96,437.96,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.15,0.501,0.823,1107.95,1107.95,180.00,18.43,
,ROOF_BACK,ROOF CONSTRUCTION,0.15,0.501,0.823,1107.95,1107.95,0.00,18.43,
,BGWALL_UPPER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,29.00,29.00,180.00,90.00,S
,BGWALL_LOWER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,58.00,58.00,180.00,90.00,S
,BGWALL_UPPER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,72.49,72.49,90.00,90.00,E
,BGWALL_LOWER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,144.99,144.99,90.00,90.00,E
,BGWALL_UPPER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,29.00,29.00,0.00,90.00,N
,BGWALL_LOWER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,58.00,58.00,0.00,90.00,N
,BGWALL_UPPER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,72.49,72.49,270.00,90.00,W
,BGWALL_LOWER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,144.99,144.99,270.00,90.00,W
,FLOOR_FOUNDATION,SLAB CONSTRUCTION,0.35,0.714,2.080,2102.19,2102.19,90.00,180.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,FLOOR_MAIN,MAIN FLOOR CONSTRUCTION,0.30,0.050,0.054,2102.19,2102.19,90.00,180.00,
,CEILING,CEILING CONSTRUCTION,0.30,0.039,0.041,2102.19,2102.19,180.00,0.00,
,iz-CEILING,iz-CEILING CONSTRUCTION,0.30,0.039,0.041,2102.19,2102.19,0.00,180.00,
,iz-FLOOR_MAIN,iz-MAIN FLOOR CONSTRUCTION,0.30,0.050,0.054,2102.19,2102.19,270.00,0.00,


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,,32.14,0.00,0.00,32.14,32.14,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,,261.30,0.00,0.00,261.30,261.30,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,,67.23,0.00,0.00,67.23,67.23,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,,17.92,0.00,0.00,17.92,17.92,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,,378.59,0.512,0.593,0.883,,,,,,,,,,,
,North Total or Average,,,,,,,67.23,0.512,0.593,0.883,,,,,,,,,,,
,Non-North Total or Average,,,,,,,311.36,0.512,0.593,0.883,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_FLOOR1_FRONT,1.00,1.00,1.00,0.00,0.54,0.56,,,
,WINDOW_FLOOR1_RIGHT,1.00,0.95,0.00,1.00,0.82,0.00,,,
,WINDOW_FLOOR1_BACK,0.00,0.00,0.00,0.55,0.00,0.00,,,
,WINDOW_FLOOR1_LEFT,0.00,0.00,0.54,0.00,0.00,0.12,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_FLOOR1_FRONT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_RIGHT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_BACK,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_LEFT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,INTERIOR LIGHTS,LIVING,LIVING,GENERAL,0.0000,2102.19,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,Interior Lighting Total,,,,0.0000,2102.19,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,,46998.05,31958.67,15039.38,0.68,3.35,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX_COOLING_COIL,,3.8,,,13.67,13.67,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP2 [Btuh/Btuh],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,3.7,,,13.37,13.47,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,48851.4,31932.1,8.23,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,49237.5,32318.2,6.88,4
ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,,46998.05,3.02
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,,51180.00,1.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FAN,Fan:OnOff,0.45,0.02,1488.17,195.12,0.13,1.00,2.14,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,27666.03,27666.03,13.16,1595.987,1595.987,EXTREME_SUMMER,7/21 20:12:00,70.33,70.77,0.00764,98.56,0.00500,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,41334.70,62002.05,29.49,785.151,1177.726,EXTREME_WINTER,1/16 10:18:00,69.82,70.07,0.00614,4.57,0.00086,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM,1595.99,1595.99,1177.73,1177.73,1595.9872,1488.1674,1595.9872,0.9324,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,AirLoopHVAC,CENTRAL SYSTEM,46998.049,31958.673,1488.167441,-999.,-999.00,unknown,unknown,unknown,unknown,23029.04,23029.04,729.202046,70.99,57.11,0.00763610,53.60,50.28,0.00763610,98.56,0.00499820,62.64,0.0000,70.77,0.00763610,43.9462,27666.03,0.00,-999.0,-999.0
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,AirLoopHVAC,CENTRAL SYSTEM,46998.049,46998.049,1488.167441,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,23029.04,23029.04,729.202046,69.91,54.23,0.00614245,122.00,73.31,0.00800000,4.57,0.00085978,3.69,0.0000,70.07,0.00614245,36.2900,41334.70,0.00,-999.0,-999.0
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM,51180.000,51180.000,-999.,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,51180.00,51180.00,1595.987179,69.91,54.23,0.00614245,122.00,73.31,0.00800000,4.57,0.00085978,3.69,0.0000,70.07,0.00614245,36.2900,41334.70,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,CoolingDesignCapacity,N/A,No,No,unknown,No,46998.049,31958.673,1488.167441,-999.,-999.00,-999.0000,1.00000,1.00000,0.2434,0.2400,0.0691,FAN,Fan:OnOff,1488.167441,1.71505596,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,23029.04,23029.04,1.0000,0.84037742,729.202046,70.99,57.11,0.00763610,9.8,53.60,50.28,0.00763610,7.5,-999.,-999.0,-999.0,-999.0,0.000,23029.04,98.56,0.00499820,62.64,0.00000000,0.0000,70.54,0.00763610,70.77,0.00763610,43.9462,27666.03,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,No,No,unknown,No,46998.049,46998.049,1488.167441,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0691,FAN,Fan:OnOff,1488.167441,1.71505596,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,23029.04,23029.04,1.0000,0.84037742,729.202046,69.91,54.23,0.00614245,8.8,122.00,73.31,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,23029.04,4.57,0.00085978,3.69,0.00000000,0.0000,69.91,0.00614245,70.07,0.00614245,36.2900,41334.70,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,No,No,unknown,No,51180.000,51180.000,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0691,FAN,Fan:OnOff,1488.167441,1.71505596,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,51180.00,51180.00,1.0000,1.83931408,1595.987179,69.91,54.23,0.00614245,8.8,122.00,73.31,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,51180.00,4.57,0.00085978,3.69,0.00000000,0.0000,69.91,0.00614245,70.07,0.00614245,36.2900,41334.70,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,3093.60,4342.27,3092.60
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,3093.60,4342.27,3092.60
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,3.20,9.30,3.20,9.30
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,3.20,9.30,3.20,9.30
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

