Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.17 15:49
,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,1.00,1.00,29400.47,0.000,0.000,0.356,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,1.00,1.00,29400.47,0.000,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM,1.00,1.00,29400.47,2102.19,0.0000,0.000
,Total Facility,,1.00,1.00,29400.47,2102.19,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,16935171.81,16935171.81,28055261.74,44990433.55,0.00,0.00,0.00,4320.48,0.00
,Total Facility,0.00,16935171.81,16935171.81,28055261.74,44990433.55,0.00,0.00,0.00,4320.48,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING,0.0000,64.9586,64.9586,107.6121,172.5707,0.0000,0.00,0.00,4320.48
,Total Facility,0.0000,64.9586,64.9586,107.6121,172.5707,0.0000,0.00,0.00,4320.48


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM,0.00,0.101585E+10,0.101585E+10,0.00,0.00,0.00,4320.48,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM,0.0000,64.9586,64.9586,0.0000,0.00,0.00,4320.48


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,CENTRAL SYSTEM,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,14,14
,Floor,3,1
,Roof,4,2
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,8,8
,Overhang,4,4
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,482
,Defaulted Fields,416
,Fields with Defaults,2007
,Autosized Fields,7
,Autosizable Fields,54
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,Electricity:Building,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:HVAC,9086.75,0.00,26-JAN-16:00,19382.33,15-JAN-04:58
,Fans:Electricity,151.29,0.00,01-JAN-00:02,195.12,01-JAN-01:34
,General:Fans:Electricity,151.29,0.00,01-JAN-00:02,195.12,01-JAN-01:34
,ElectricityPurchased:Facility,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,ElectricityPurchased:Plant,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,Cogeneration:ElectricityPurchased,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,General:Cogeneration:ElectricityPurchased,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricityNet:Facility,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,ElectricityNet:Plant,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,Cogeneration:ElectricityNet,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,General:Cogeneration:ElectricityNet,9587.21,10.36,31-JAN-23:02,19490.51,16-JAN-09:58
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:Electricity,329.52,0.00,01-JAN-00:02,4596.95,22-JUN-17:08
,General:Cooling:Electricity,329.52,0.00,01-JAN-00:02,4596.95,22-JUN-17:08
,Heating:Electricity,8605.94,0.00,26-JAN-16:00,19187.21,15-JAN-04:58
,General:Heating:Electricity,8605.94,0.00,26-JAN-16:00,19187.21,15-JAN-04:58


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Building,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,98838.41,0.00,01-JAN-00:02,138825.04,12-JAN-23:58
,EnergyTransfer:Building,41360.51,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,EnergyTransfer:Zone:LIVING,41360.51,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,Heating:EnergyTransfer,37734.91,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING,37734.91,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,General:Heating:EnergyTransfer,37734.91,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING,37734.91,0.00,01-JAN-00:02,60772.19,01-JAN-05:00
,Cooling:EnergyTransfer,3625.59,0.00,01-JAN-00:02,49282.02,06-APR-19:04
,Cooling:EnergyTransfer:Zone:LIVING,3625.59,0.00,01-JAN-00:02,49282.02,06-APR-19:04
,General:Cooling:EnergyTransfer,3625.59,0.00,01-JAN-00:02,49282.02,06-APR-19:04
,General:Cooling:EnergyTransfer:Zone:LIVING,3625.59,0.00,01-JAN-00:02,49282.02,06-APR-19:04
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:HVAC,57477.90,0.00,01-JAN-00:02,80123.71,16-JAN-04:58
,CoolingCoils:EnergyTransfer,5272.02,0.00,01-JAN-00:02,52215.94,24-MAY-00:08
,HeatingCoils:EnergyTransfer,52205.89,0.00,01-JAN-00:02,80123.71,16-JAN-04:58


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING,0.000,0.000,37734.889,-301.92,0.000,0.000,1205.541,0.000,1179.048,3679.504,47.174,532.060,0.108,0.000,-13526.76,-42.09,-17287.65,-9896.20
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,12950.689,3499.932,0.000,0.000,0.000,-422.24,-15731.40,-296.98
,CRAWLSPACE,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.014,825.264,4069.052,0.000,0.000,-0.00,-4894.33,0.000
,Total Facility,0.000,0.000,37734.889,-301.92,0.000,0.000,1205.541,0.000,1179.048,3679.504,12997.877,4857.256,4069.160,0.000,-13526.76,-464.33,-37913.38,-10193.19


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,06-APR-19:04,0.00,0.00,0.00,-4.1,0.00,0.00,271.94,0.00,169.15,38527.93,0.00,0.00,12948.17,0.00,0.00,-0.5,-2634.8,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-APR-19:04,0.00,0.00,0.00,-4.1,0.00,0.00,271.94,0.00,169.15,38527.93,1886.95,0.00,16870.22,0.00,0.00,-0.5,-8443.8,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,28-JUN-07:39,0.00,0.00,62400.00,0.00,0.00,0.00,280.01,0.00,242.31,0.00,0.01,0.00,0.00,0.00,-2404.1,0.00,-529.4,-59988.9
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,28-JUN-07:39,0.00,0.00,62400.00,0.00,0.00,0.00,280.01,0.00,242.31,0.00,1429.63,1533.22,0.00,0.00,-2404.1,0.00,-3726.6,-59754.5


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1488.1674,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1595.9872,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1488.1674,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1488.1674,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING,CENTRAL SYSTEM,0.000000,1.0000,0.000000,2102.19,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM,0.000000,1.00,0.000000,2102.1877,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1488.1674,1488.1674,1488.1674,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1488.1674,1595.9872,1488.1674,1488.1674,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1488.1674,1488.1674,1488.1674,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1488.1674,1488.1674,1488.1674,1488.1674,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Cooling Degree Days,3810.6
,Heating Degree Days,4824.0
,HDD and CDD data source,Weather File Stat
,Climate Zone,4B
,Weather File,SUB-ANNUAL ** Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810
,Total gross floor area [ft2],6306.56
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING,2102.19,2102.19,0.00,168.00
,ATTIC,2102.19,0.00,2102.19,0.00
,CRAWLSPACE,2102.19,0.00,2102.19,0.00
,Totals,6306.56,2102.19,4204.38,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.47
,Number of hours cooling loads not met,9.17
,Number of hours not met,9.63


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,8605.94,19187.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,329.52,4596.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,500.46,1006.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,151.29,195.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,1708.76,32734.73
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,1708.76,32734.73


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,1.36
,Space Cooling,0.05
,Fans (All),0.02
,Service Water Heating,0.00
,Receptacle Equipment,0.08
,Miscellaneous (All),1.52
,Subtotal,1.52


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),0.00
,Space Heating,89.76
,Space Cooling,3.44
,Fans (All),1.58
,Service Water Heating,0.00
,Receptacle Equipment,5.22
,Miscellaneous,-0.0


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,MISCGASPLUGLOAD,5918.,8760.
,SHADING_2012IECC,0.,0.
,MISCELECPLUGLOAD,1021.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,69.82,365,69.82,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,70.78,365,70.78,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


