Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.06 11:51
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,8,8
,Overhang,4,4
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,447
,Defaulted Fields,397
,Fields with Defaults,1872
,Autosized Fields,7
,Autosizable Fields,24
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,Electricity:Building,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:HVAC,7253.72,0.00,27-JAN-16:00,18193.41,08-JAN-09:16
,Fans:Electricity,435.10,0.00,01-JAN-00:10,247.56,01-JAN-00:04
,General:Fans:Electricity,435.10,0.00,01-JAN-00:10,247.56,01-JAN-00:04
,ElectricityPurchased:Facility,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,ElectricityPurchased:Plant,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,Cogeneration:ElectricityPurchased,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,General:Cogeneration:ElectricityPurchased,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricityNet:Facility,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,ElectricityNet:Plant,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,Cogeneration:ElectricityNet,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,General:Cogeneration:ElectricityNet,7754.18,10.36,31-JAN-23:04,18377.76,15-JAN-17:48
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:Electricity,285.40,0.00,01-JAN-00:02,3236.43,22-JUN-17:02
,General:Cooling:Electricity,285.40,0.00,01-JAN-00:02,3236.43,22-JUN-17:02
,Heating:Electricity,6533.22,0.00,27-JAN-16:00,17945.85,08-JAN-09:16
,General:Heating:Electricity,6533.22,0.00,27-JAN-16:00,17945.85,08-JAN-09:16


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Building,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,115634.36,0.00,01-JAN-00:10,136973.49,13-JAN-02:02
,EnergyTransfer:Building,48122.50,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,EnergyTransfer:Zone:LIVING,48122.50,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,Heating:EnergyTransfer,44507.48,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,Heating:EnergyTransfer:Zone:LIVING,44507.48,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,General:Heating:EnergyTransfer,44507.48,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,General:Heating:EnergyTransfer:Zone:LIVING,44507.48,0.00,01-JAN-00:10,60044.47,13-JAN-02:02
,Cooling:EnergyTransfer,3615.02,0.00,01-JAN-00:02,45975.51,07-MAY-19:44
,Cooling:EnergyTransfer:Zone:LIVING,3615.02,0.00,01-JAN-00:02,45975.51,07-MAY-19:44
,General:Cooling:EnergyTransfer,3615.02,0.00,01-JAN-00:02,45975.51,07-MAY-19:44
,General:Cooling:EnergyTransfer:Zone:LIVING,3615.02,0.00,01-JAN-00:02,45975.51,07-MAY-19:44
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:HVAC,67511.86,0.00,01-JAN-00:10,77036.70,15-JAN-17:30
,CoolingCoils:EnergyTransfer,5110.71,0.00,01-JAN-00:02,50146.47,12-JUN-03:56
,HeatingCoils:EnergyTransfer,62401.15,0.00,01-JAN-00:10,77036.70,15-JAN-17:30


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING,0.000,0.000,44507.439,-301.05,0.000,0.000,1213.524,0.000,1179.048,3683.625,45.955,532.774,0.341,0.000,-13372.08,-41.08,-15945.66,-18188.58
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,13003.038,3362.485,594.867,0.000,0.000,-427.54,-16532.85,-0.41
,CRAWLSPACE,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.014,836.103,6274.068,0.000,0.000,-0.00,-7110.18,0.000
,Total Facility,0.000,0.000,44507.439,-301.05,0.000,0.000,1213.524,0.000,1179.048,3683.625,13049.006,4731.362,6869.276,0.000,-13372.08,-468.62,-39588.69,-18189.00


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,07-MAY-19:46,0.00,0.00,0.00,-3.8,0.00,0.00,265.09,0.00,213.69,154152.57,0.00,0.00,0.00,0.00,0.00,-0.7,-6391.9,-102125.7
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,07-MAY-19:46,0.00,0.00,0.00,-3.8,0.00,0.00,265.09,0.00,213.69,154152.57,3312.26,0.00,0.00,0.00,0.00,-0.7,-32748.5,-79081.3


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,11-JUN-11:57,0.00,0.00,61765.47,0.00,0.00,0.00,279.95,0.00,411.20,1089.73,0.00,28.30,0.00,0.00,0.00,-350.2,0.00,-63224.5
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,11-JUN-11:57,0.00,0.00,61765.47,0.00,0.00,0.00,279.95,0.00,411.20,1089.73,0.01,5291.00,0.00,0.00,0.00,-350.2,0.00,-68487.2


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1468.5863,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1595.9872,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1468.5863,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1468.5863,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING,CENTRAL SYSTEM,0.000000,1.0000,0.000000,2102.19,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM,0.000000,1.00,0.000000,2102.1877,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1468.5863,1468.5863,1468.5863,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1468.5863,1595.9872,1468.5863,1468.5863,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1468.5863,1468.5863,1468.5863,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1468.5863,1468.5863,1468.5863,1468.5863,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Cooling Degree Days,3810.6
,Heating Degree Days,4824.0
,HDD and CDD data source,Weather File Stat
,Climate Zone,4B
,Weather File,SUB-ANNUAL ** Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810
,Total gross floor area [ft2],6306.56
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING,2102.19,2102.19,0.00,168.00
,ATTIC,2102.19,0.00,2102.19,0.00
,CRAWLSPACE,2102.19,0.00,2102.19,0.00
,Totals,6306.56,2102.19,4204.38,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,459.67
,Number of hours cooling loads not met,9.57
,Number of hours not met,469.23


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,6533.22,17945.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,285.40,3236.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,500.46,1006.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,435.10,247.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,1708.76,26476.01
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,1708.76,26476.01


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,1.04
,Space Cooling,0.05
,Fans (All),0.07
,Service Water Heating,0.00
,Receptacle Equipment,0.08
,Miscellaneous (All),1.23
,Subtotal,1.23


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),0.00
,Space Heating,84.25
,Space Cooling,3.68
,Fans (All),5.61
,Service Water Heating,0.00
,Receptacle Equipment,6.45
,Miscellaneous,0.00


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,MISCGASPLUGLOAD,5918.,8760.
,SHADING_2012IECC,0.,0.
,MISCELECPLUGLOAD,1021.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,69.82,365,69.82,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,70.78,365,70.78,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


