Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.08 12:31
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,No,No,unknown,No,51180.000,51180.000,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0691,FAN,Fan:OnOff,1253.193635,1.44425765,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,51180.00,51180.00,1.0000,1.83931408,1595.987179,69.91,54.23,0.00614245,8.8,122.00,73.31,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,51180.00,4.57,0.00085978,3.69,0.00000000,0.0000,69.91,0.00614245,70.07,0.00614245,36.2900,41334.70,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,3124.57,4342.10,3123.37
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,3124.57,4342.10,3123.37
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,14.23,10.40,14.23,10.40
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,14.23,10.40,14.23,10.40
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,1.00,1.00,29400.47,0.000,0.000,0.356,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING,1.00,1.00,29400.47,0.000,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING,CENTRAL SYSTEM,1.00,1.00,29400.47,2102.19,0.0000,0.000
,Total Facility,,1.00,1.00,29400.47,2102.19,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING,0.00,16976855.92,16976855.92,28004262.50,44981118.42,0.00,0.00,0.00,4321.35,0.00
,Total Facility,0.00,16976855.92,16976855.92,28004262.50,44981118.42,0.00,0.00,0.00,4321.35,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING,0.0000,65.1185,65.1185,107.4165,172.5350,0.0000,0.00,0.00,4321.35
,Total Facility,0.0000,65.1185,65.1185,107.4165,172.5350,0.0000,0.00,0.00,4321.35


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM,0.00,0.101835E+10,0.101835E+10,0.00,0.00,0.00,4321.35,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM,0.0000,65.1185,65.1185,0.0000,0.00,0.00,4321.35


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,CENTRAL SYSTEM,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,14,14
,Floor,3,1
,Roof,4,2
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,0,0
,Glass Door,0,0
,Shading,8,8
,Overhang,4,4
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,480
,Defaulted Fields,493
,Fields with Defaults,1996
,Autosized Fields,7
,Autosizable Fields,54
,Autocalculated Fields,29
,Autocalculatable Fields,49


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,Electricity:Building,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:InteriorLights:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,500.46,7.80,31-JAN-05:02,1006.90,11-FEB-16:02
,Electricity:HVAC,8836.96,0.00,27-JAN-16:00,16538.42,16-JAN-10:00
,Fans:Electricity,163.58,0.00,01-JAN-00:06,164.31,01-JAN-00:02
,General:Fans:Electricity,163.58,0.00,01-JAN-00:06,164.31,01-JAN-00:02
,ElectricityPurchased:Facility,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,ElectricityPurchased:Plant,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,Cogeneration:ElectricityPurchased,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,General:Cogeneration:ElectricityPurchased,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,ElectricityNet:Facility,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,ElectricityNet:Plant,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,Cogeneration:ElectricityNet,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,General:Cogeneration:ElectricityNet,9337.41,10.36,31-JAN-23:02,16647.34,16-JAN-10:00
,ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Exterior-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:Electricity,295.34,0.00,01-JAN-00:02,3534.70,22-JUN-17:06
,General:Cooling:Electricity,295.34,0.00,01-JAN-00:02,3534.70,22-JUN-17:06
,Heating:Electricity,8378.04,0.00,27-JAN-16:00,16374.11,16-JAN-10:00
,General:Heating:Electricity,8378.04,0.00,27-JAN-16:00,16374.11,16-JAN-10:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Building,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:02,0.000,01-JAN-00:02


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,108232.40,0.00,01-JAN-00:06,116190.20,30-JAN-08:32
,EnergyTransfer:Building,45063.88,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,EnergyTransfer:Zone:LIVING,45063.88,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,Heating:EnergyTransfer,41438.28,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,Heating:EnergyTransfer:Zone:LIVING,41438.28,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,General:Heating:EnergyTransfer,41438.28,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:LIVING,41438.28,0.00,01-JAN-00:06,50846.41,01-JAN-00:10
,Cooling:EnergyTransfer,3625.59,0.00,01-JAN-00:02,44440.74,07-MAY-19:44
,Cooling:EnergyTransfer:Zone:LIVING,3625.59,0.00,01-JAN-00:02,44440.74,07-MAY-19:44
,General:Cooling:EnergyTransfer,3625.59,0.00,01-JAN-00:02,44440.74,07-MAY-19:44
,General:Cooling:EnergyTransfer:Zone:LIVING,3625.59,0.00,01-JAN-00:02,44440.74,07-MAY-19:44
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Heating:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,General:Cooling:EnergyTransfer:Zone:CRAWLSPACE,0.00,0.00,01-JAN-00:02,0.00,01-JAN-00:02
,EnergyTransfer:HVAC,63168.52,0.00,01-JAN-00:06,67391.62,16-JAN-04:00
,CoolingCoils:EnergyTransfer,5426.07,0.00,01-JAN-00:02,50192.57,12-JUN-04:06
,HeatingCoils:EnergyTransfer,57742.45,0.00,01-JAN-00:06,67391.62,16-JAN-04:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING,0.000,0.000,41438.256,-301.92,0.000,0.000,1206.451,0.000,1179.048,3682.354,49.803,536.090,0.000,0.000,-13519.18,-43.30,-17231.78,-13672.24
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,12943.339,3527.667,0.000,0.000,0.000,-416.01,-15618.65,-436.35
,CRAWLSPACE,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.014,776.340,4302.119,0.000,0.000,-0.00,-5078.47,0.000
,Total Facility,0.000,0.000,41438.256,-301.92,0.000,0.000,1206.451,0.000,1179.048,3682.354,12993.155,4840.098,4302.119,0.000,-13519.18,-459.31,-37928.90,-14108.58


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,07-MAY-19:46,0.00,0.00,0.00,-3.7,0.00,0.00,269.30,0.00,213.69,154195.29,0.00,0.00,0.00,0.00,0.00,-0.7,-6296.5,-103831.5
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,07-MAY-19:46,0.00,0.00,0.00,-3.7,0.00,0.00,269.30,0.00,213.69,154195.29,3147.64,0.00,0.00,0.00,0.00,-0.7,-32267.7,-81008.0


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING,11-JUN-12:11,0.00,0.00,57686.58,0.00,0.00,0.00,279.91,0.00,487.68,1235.70,0.00,88.47,0.00,0.00,0.00,-382.9,0.00,-59395.4
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,11-JUN-12:11,0.00,0.00,57686.58,0.00,0.00,0.00,279.91,0.00,487.68,1235.70,0.01,4988.41,0.00,0.00,0.00,-382.9,0.00,-64295.4


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1253.1936,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1595.9872,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM,1253.1936,0.0000,1.0000,1.0000,Calculated from schedules,0.0000,1253.1936,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING,CENTRAL SYSTEM,0.000000,1.0000,0.000000,2102.19,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM,0.000000,1.00,0.000000,2102.1877,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1253.1936,1253.1936,1253.1936,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1253.1936,1595.9872,1253.1936,1253.1936,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING,CENTRAL SYSTEM,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,1253.1936,1253.1936,1253.1936,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM,1253.1936,1253.1936,1253.1936,1253.1936,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Cooling Degree Days,3810.6
,Heating Degree Days,4824.0
,HDD and CDD data source,Weather File Stat
,Climate Zone,4B
,Weather File,SUB-ANNUAL ** Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810
,Total gross floor area [ft2],6306.56
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING,2102.19,2102.19,0.00,168.00
,ATTIC,2102.19,0.00,2102.19,0.00
,CRAWLSPACE,2102.19,0.00,2102.19,0.00
,Totals,6306.56,2102.19,4204.38,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,14.23
,Number of hours cooling loads not met,10.40
,Number of hours not met,24.63


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,8378.04,16374.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,295.34,3534.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,500.46,1006.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,163.58,164.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,1708.76,31881.83
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,1708.76,31881.83


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,1.33
,Space Cooling,0.05
,Fans (All),0.03
,Service Water Heating,0.00
,Receptacle Equipment,0.08
,Miscellaneous (All),1.48
,Subtotal,1.48


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),0.00
,Space Heating,89.73
,Space Cooling,3.16
,Fans (All),1.75
,Service Water Heating,0.00
,Receptacle Equipment,5.36
,Miscellaneous,-0.0


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,MISCGASPLUGLOAD,5918.,8760.
,SHADING_2012IECC,0.,0.
,MISCELECPLUGLOAD,1021.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,69.82,365,69.82,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,70.78,365,70.78,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


