Program Version:,EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2022.08.02 21:46
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,693.3909,693.3909,693.3909,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,693.3909,693.3909,693.3909,693.3909,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,693.3909,693.3909,693.3909,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,693.3909,693.3909,693.3909,693.3909,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Climate Zone,5C
,Cooling Degree Days,2052.0
,Heating Degree Days,6526.8
,HDD and CDD data source,Weather File Stat
,Weather File,ANNUAL ** Spokane Intl AP WA USA TMY3 WMO#=727850
,Total gross floor area [ft2],4754.19
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1,2377.10,2377.10,0.00,0.00
,UNHEATEDBSMT_UNIT1,1188.55,0.00,1188.55,0.00
,ATTIC_UNIT1,1188.55,0.00,1188.55,0.00
,Totals,4754.19,2377.10,2377.10,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,19271.62,8145.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,1023.49,261.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,0.00,69295.96
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,0.00,69295.96


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,4.05
,Space Cooling,0.00
,Fans (All),0.22
,Service Water Heating,0.00
,Receptacle Equipment,0.00
,Miscellaneous (All),4.27
,Subtotal,4.27


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),0.00
,Space Heating,94.96
,Space Cooling,0.00
,Fans (All),5.04
,Service Water Heating,0.00
,Receptacle Equipment,0.00
,Miscellaneous,0.00


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,8760.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2811.,8760.
,CLOTHESWASHER,3312.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4198.,8760.
,SHOWERS,2652.,8760.
,BATHS,2598.,8760.
,DHWDIST,4662.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,69.00,365,69.00,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,78.00,365,78.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (â‰¤ 26.7Â°C) [hr],Caution (> 26.7, â‰¤ 32.2Â°C) [hr],Extreme Caution (> 32.2, â‰¤ 39.4Â°C) [hr],Danger (> 39.4, â‰¤ 51.7Â°C) [hr],Extreme Danger (> 51.7Â°C) [hr]
,LIVING_UNIT1,7034.00,1342.00,378.00,6.00,0.00
,UNHEATEDBSMT_UNIT1,8749.00,11.00,0.00,0.00,0.00
,ATTIC_UNIT1,7592.00,569.00,441.00,157.00,1.00
,Min,7034.00,11.00,0.00,0.00,0.00
,Max,8749.00,1342.00,441.00,157.00,1.00
,Average,7791.67,640.67,273.00,54.33,0.33
,Sum,23375.00,1922.00,819.00,163.00,1.00


Heat Index OccupantHours

,,Safe (â‰¤ 26.7Â°C) [hr],Caution (> 26.7, â‰¤ 32.2Â°C) [hr],Extreme Caution (> 32.2, â‰¤ 39.4Â°C) [hr],Danger (> 39.4, â‰¤ 51.7Â°C) [hr],Extreme Danger (> 51.7Â°C) [hr]
,LIVING_UNIT1,0.00,0.00,0.00,0.00,0.00
,UNHEATEDBSMT_UNIT1,0.00,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (â‰¤ 29) [hr],Some Discomfort (> 29, â‰¤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, â‰¤ 45) [hr],Dangerous (> 45, â‰¤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1,7434.00,1301.00,25.00,0.00,0.00
,UNHEATEDBSMT_UNIT1,8760.00,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,7775.00,748.00,157.00,65.00,15.00
,Min,7434.00,0.00,0.00,0.00,0.00
,Max,8760.00,1301.00,157.00,65.00,15.00
,Average,7989.67,683.00,60.67,21.67,5.00
,Sum,23969.00,2049.00,182.00,65.00,15.00


Humidex OccupantHours

,,Little to no Discomfort (â‰¤ 29) [hr],Some Discomfort (> 29, â‰¤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, â‰¤ 45) [hr],Dangerous (> 45, â‰¤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1,0.00,0.00,0.00,0.00,0.00
,UNHEATEDBSMT_UNIT1,0.00,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00


Heating SET Hours

,,SET â‰¤ 12.2Â°C Hours (F),SET â‰¤ 12.2Â°C OccupantHours (F),Longest SET â‰¤ 12.2Â°C Duration [hr],Start Time of the Longest SET â‰¤ 12.2Â°C Duration
,None,,,,


Cooling SET Hours

,,SET > 30Â°C Hours (F),SET > 30Â°C OccupantHours (F),Longest SET > 30Â°C Duration [hr],Start Time of the Longest SET > 30Â°C Duration
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,744.000,133.486,133.486
,February,0.000,0.000,672.000,114.155,114.155
,March,0.000,0.000,610.000,65.752,66.858
,April,0.000,0.000,380.000,28.394,51.317
,May,0.000,0.000,261.000,14.614,57.245
,June,0.000,0.000,124.000,6.224,89.555
,July,0.000,0.000,0.000,0.000,107.494
,August,0.000,0.000,36.000,1.058,85.537
,September,0.000,0.000,108.000,4.532,62.071
,October,0.000,0.000,462.000,34.110,39.341
,November,0.000,0.000,713.000,98.922,98.922
,December,0.000,0.000,738.000,117.507,117.507
,,,,,,
,Annual Sum or Average,0.000,0.000,4848.000,618.755,1023.489
,Minimum of Months,0.000,0.000,0.000,0.000,39.341
,Maximum of Months,0.000,0.000,744.000,133.486,133.486


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN ELECTRIC HEATING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,19066.55,0.00,0.00
,February,18052.40,0.00,0.00
,March,9391.69,0.00,0.00
,April,4190.85,0.00,0.00
,May,2087.39,0.00,0.00
,June,918.59,0.00,0.00
,July,0.00,0.00,0.00
,August,151.17,0.00,0.00
,September,668.89,0.00,0.00
,October,4872.12,0.00,0.00
,November,14600.59,0.00,0.00
,December,16784.12,0.00,0.00
,,,,
,Annual Sum or Average,7506.25,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,19066.55,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,UNHEATEDBSMT_UNIT1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,10204.96
,February,0.00,8607.32
,March,0.29,5138.29
,April,5.00,2269.07
,May,6.11,1195.81
,June,12.35,519.13
,July,15.20,5.22
,August,9.92,98.18
,September,7.19,387.02
,October,0.63,2790.03
,November,0.00,7741.89
,December,0.00,9120.70
,,,
,Annual Sum or Average,56.68,48077.62
,Minimum of Months,0.00,5.22
,Maximum of Months,15.20,10204.96


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC_UNIT1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


