<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> c ANNUAL ** Tacoma-JB.Lewis-McChord-Gray.AAF WA USA Custom-742070 WMO#=742070
  2022-11-02
  17:20:22
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2022.11.02 17:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>c</b></p>
<p>Environment: <b>ANNUAL ** Tacoma-JB.Lewis-McChord-Gray.AAF WA USA Custom-742070 WMO#=742070</b></p>
<p>Simulation Timestamp: <b>2022-11-02
  17:20:22</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    27950.23</td>
    <td align="right">        6.99</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    27950.23</td>
    <td align="right">        6.99</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    75995.05</td>
    <td align="right">       19.00</td>
    <td align="right">       37.99</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    75995.05</td>
    <td align="right">       19.00</td>
    <td align="right">       37.99</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4000.36</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2000.18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     2000.18</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    10150.13</td>
    <td align="right">     6012.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      137.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      882.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    10768.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23512.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    21938.07</td>
    <td align="right">     6012.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23512.13</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    10150.13</td>
    <td align="right">     6012.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      137.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">electric_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      882.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23512.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">    10768.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       10.97</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.97</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        5.48</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        5.48</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.88</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   21938.070</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   21938.070</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   21938.070</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   21938.070</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    23512.13</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    23512.13</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    23512.13</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2022.11.02 17:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tacoma-JB.Lewis-McChord-Gray.AAF WA USA Custom-742070 WMO#=742070</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">      285.45</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     1811.37</td>
    <td align="right">      402.53</td>
    <td align="right">      503.16</td>
    <td align="right">      402.53</td>
    <td align="right">      503.16</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     1811.37</td>
    <td align="right">      402.53</td>
    <td align="right">      503.16</td>
    <td align="right">      402.53</td>
    <td align="right">      503.16</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      322.02</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       17.78</td>
    <td align="right">       20.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       17.78</td>
    <td align="right">       20.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     1610.12</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     1610.12</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
    <td align="right">      402.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      322.02</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     2040.28</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     2000.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    18002.47</td>
    <td align="right">        1.00</td>
    <td align="right">     1610.12</td>
    <td align="right">        0.00</td>
    <td align="right">      322.02</td>
    <td align="right">      322.02</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     2000.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     4500.40</td>
    <td align="right">        1.00</td>
    <td align="right">      201.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4000.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22502.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1811.37</td>
    <td align="right">        0.00</td>
    <td align="right">      322.02</td>
    <td align="right">      322.02</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2000.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18002.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.12</td>
    <td align="right">        0.00</td>
    <td align="right">      322.02</td>
    <td align="right">      322.02</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2000.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4500.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      201.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">06-FEB-23:15</td>
    <td align="right">08-DEC-01:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        5.04</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       11.04</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        5.04</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">electric_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    32145.46</td>
    <td align="right">     6517.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      435.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2794.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    34102.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    69477.87</td>
    <td align="right">     6517.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       16.07</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       34.74</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        8.04</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       17.37</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ZONEDIRECTAIR</td>
    <td align="right">      145.80</td>
    <td align="right">     1124.87</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">     1124.87</td>
    <td align="right">     1124.87</td>
    <td align="right">     1124.87</td>
    <td align="right">     1124.87</td>
    <td align="right">     1124.87</td>
    <td align="right">     1124.87</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">     1124.87</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">     1124.87</td>
    <td align="right">        3.00</td>
    <td align="right">    0.730000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">SS HEAT PUMP</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">FAN</td>
    <td align="right">     1124.87</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">     1124.87</td>
    <td align="right">    35998.51</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">HEATING_FUEL_BACKUP</td>
    <td align="right">    79996.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Plant Loop Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">        1.05</td>
    <td align="right">        2.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Heater Capacity [Btu/h]</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">    18766.00</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">WINDOW_FLOOR1_FRONT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">WINDOW_FLOOR1_RIGHT |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">WINDOW_FLOOR1_BACK |</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">WINDOW_FLOOR1_LEFT |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">CarrollMRT</td>
    <td align="right">NORMAL</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       37.36</td>
    <td align="right">       39.85</td>
    <td align="right">       44.67</td>
    <td align="right">       49.24</td>
    <td align="right">       57.88</td>
    <td align="right">       62.44</td>
    <td align="right">       63.70</td>
    <td align="right">       61.38</td>
    <td align="right">       56.05</td>
    <td align="right">       49.41</td>
    <td align="right">       42.87</td>
    <td align="right">       38.55</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Tacoma-JB.Lewis-McChord-Gray.AAF WA USA Custom-742070 WMO#=742070</td>
    <td align="right">47.08</td>
    <td align="right">-122.58</td>
    <td align="right">-8.00</td>
    <td align="right">      285.45</td>
    <td align="right">         15.</td>
    <td align="right">1.1919</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">       54.45</td>
    <td align="right">       45.36</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">c</td>
    <td align="right">     180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">0.50000</td>
    <td align="right">0.50000</td>
    <td align="right">MinimalShadowing</td>
    <td align="right">25</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       0.220</td>
    <td align="right">    1213.970</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Material Details</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
    <td align="right">Roughness</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {lb/ft3}</td>
    <td align="right">Specific Heat {Btu/lbm-R}</td>
    <td align="right">Absorptance:Thermal</td>
    <td align="right">Absorptance:Solar</td>
    <td align="right">Absorptance:Visible</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FIBERGLASS_BATT_R0</td>
    <td align="right">1.9554E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">12.990</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">FIBERGLASS_BATT_R13</td>
    <td align="right">1.9128</td>
    <td align="right">Rough</td>
    <td align="right">      0.2917</td>
    <td align="right">4.648E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FIBERGLASS_BATT_R19</td>
    <td align="right">2.8450</td>
    <td align="right">Rough</td>
    <td align="right">      0.4584</td>
    <td align="right">4.910E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIBERGLASS_BATT_R30</td>
    <td align="right">4.5576</td>
    <td align="right">Rough</td>
    <td align="right">      0.7710</td>
    <td align="right">5.155E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FIBERGLASS_BATT_R38</td>
    <td align="right">5.7198</td>
    <td align="right">Rough</td>
    <td align="right">      0.9377</td>
    <td align="right">4.996E-002</td>
    <td align="right">       3.438</td>
    <td align="right">       0.219</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SHEATHING_CONSOL_LAYER</td>
    <td align="right">0.1351</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">9.402E-002</td>
    <td align="right">      42.764</td>
    <td align="right">       0.280</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BSMTWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CRAWLWALL_CONSOL_LAYER</td>
    <td align="right">2.3423E-005</td>
    <td align="right">Rough</td>
    <td align="right">      0.0008</td>
    <td align="right">10.844</td>
    <td align="right">       7.541</td>
    <td align="right">       0.248</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">VERY HIGH REFLECTIVITY SURFACE</td>
    <td align="right">2.1097E-006</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0016</td>
    <td align="right">237.000</td>
    <td align="right">     168.680</td>
    <td align="right">       0.216</td>
    <td align="right">0.9000</td>
    <td align="right">5.0000E-002</td>
    <td align="right">5.0000E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">GYPSUMBOARD-5/16IN</td>
    <td align="right">5.0054E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0260</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">COPPERPIPE</td>
    <td align="right">4.7506E-005</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0625</td>
    <td align="right">401.000</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">1.7668E-005</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0026</td>
    <td align="right">45.280</td>
    <td align="right">     488.437</td>
    <td align="right">       0.119</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CONCRETE_4IN</td>
    <td align="right">7.7356E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.3330</td>
    <td align="right">1.312</td>
    <td align="right">     140.014</td>
    <td align="right">       0.111</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ASPHALT_SHINGLE</td>
    <td align="right">7.7448E-002</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0208</td>
    <td align="right">8.186E-002</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.7500</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WOOD_SHINGLE</td>
    <td align="right">0.1115</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.114</td>
    <td align="right">      26.600</td>
    <td align="right">       0.390</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SLATE_SHINGLE</td>
    <td align="right">8.8061E-003</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">1.442</td>
    <td align="right">     100.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CEMENT_STUCCO</td>
    <td align="right">2.6422E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0625</td>
    <td align="right">0.721</td>
    <td align="right">     116.464</td>
    <td align="right">       0.210</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SYN_STUCCO</td>
    <td align="right">3.5237E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0100</td>
    <td align="right">8.650E-002</td>
    <td align="right">      24.971</td>
    <td align="right">       0.210</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">7.9331E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OSB_5/8IN</td>
    <td align="right">0.1365</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0521</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">OSB_7/16IN</td>
    <td align="right">9.5550E-002</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0365</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BLOWN_R30</td>
    <td align="right">5.1614</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.6975</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BLOWN_R30_TOP</td>
    <td align="right">2.8489</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.3849</td>
    <td align="right">4.119E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PLYWOOD_3/4IN</td>
    <td align="right">0.1650</td>
    <td align="right">Rough</td>
    <td align="right">      0.0625</td>
    <td align="right">0.115</td>
    <td align="right">      34.003</td>
    <td align="right">       0.161</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BATT_R19</td>
    <td align="right">7.3089</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0833</td>
    <td align="right">3.475E-003</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">LUMBER_2X4</td>
    <td align="right">0.7709</td>
    <td align="right">Rough</td>
    <td align="right">      0.2920</td>
    <td align="right">0.115</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CARPET_N_PAD</td>
    <td align="right">0.4224</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0833</td>
    <td align="right">6.013E-002</td>
    <td align="right">       2.000</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BATT_R13</td>
    <td align="right">2.2936</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.2917</td>
    <td align="right">3.876E-002</td>
    <td align="right">       0.600</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OSB_1/2IN</td>
    <td align="right">0.1092</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.0417</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SOIL_12IN</td>
    <td align="right">0.1761</td>
    <td align="right">Rough</td>
    <td align="right">      1.0000</td>
    <td align="right">1.731</td>
    <td align="right">     115.011</td>
    <td align="right">       0.056</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">DOOR_CONST</td>
    <td align="right">0.5031</td>
    <td align="right">Smooth</td>
    <td align="right">      0.1189</td>
    <td align="right">7.201E-002</td>
    <td align="right">      32.003</td>
    <td align="right">       0.183</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">GYP_BOARD_1/2IN</td>
    <td align="right">8.0130E-002</td>
    <td align="right">Rough</td>
    <td align="right">      0.0417</td>
    <td align="right">0.159</td>
    <td align="right">      39.954</td>
    <td align="right">       0.270</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.1000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">1.2500</td>
    <td align="right">MediumSmooth</td>
    <td align="right">      0.4921</td>
    <td align="right">0.120</td>
    <td align="right">      33.711</td>
    <td align="right">       0.289</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PIPE INSULATION</td>
    <td align="right">0.3830</td>
    <td align="right">VeryRough</td>
    <td align="right">      0.0417</td>
    <td align="right">3.317E-002</td>
    <td align="right">       5.681</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.5000</td>
    <td align="right">0.5000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SLAB MATERIAL</td>
    <td align="right">8.4667E-002</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.5000</td>
    <td align="right">1.800</td>
    <td align="right">     149.827</td>
    <td align="right">       0.179</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BASEMENT WALL MATERIAL</td>
    <td align="right">0.1665</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.9843</td>
    <td align="right">1.802</td>
    <td align="right">     140.026</td>
    <td align="right">       0.200</td>
    <td align="right">0.9000</td>
    <td align="right">0.6500</td>
    <td align="right">0.6500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">XPS_R5</td>
    <td align="right">0.8621</td>
    <td align="right">Rough</td>
    <td align="right">      0.0820</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">XPS_R10</td>
    <td align="right">1.7241</td>
    <td align="right">Rough</td>
    <td align="right">      0.1641</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">XPS_R15</td>
    <td align="right">2.6207</td>
    <td align="right">Rough</td>
    <td align="right">      0.2494</td>
    <td align="right">2.900E-002</td>
    <td align="right">       1.748</td>
    <td align="right">       0.346</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">WALL_CONSOL_LAYER</td>
    <td align="right">1.6177</td>
    <td align="right">Smooth</td>
    <td align="right">      0.2917</td>
    <td align="right">5.495E-002</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">CEIL_CONSOL_LAYER</td>
    <td align="right">5.5153</td>
    <td align="right">Rough</td>
    <td align="right">      1.1169</td>
    <td align="right">6.172E-002</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">MANF_WALL_AIRGAP</td>
    <td align="right">0.1200</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BLDG_PAPER_FELT</td>
    <td align="right">1.0567E-002</td>
    <td align="right">Smooth</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">R_HIGH</td>
    <td align="right">177.0000</td>
    <td align="right">MediumRough</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CLEAR ACRYLIC PLASTIC</td>
    <td align="right">3.3333E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0098</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">DIFFUSING ACRYLIC PLASTIC</td>
    <td align="right">2.4444E-003</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0072</td>
    <td align="right">0.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">GLASS</td>
    <td align="right">0.1817</td>
    <td align="right">VerySmooth</td>
    <td align="right">      0.0651</td>
    <td align="right">0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.8400</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3/4IN_AIR_SPACE</td>
    <td align="right">8.5130E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3/4IN_REFLECTIVE_AIR_SPACE</td>
    <td align="right">0.2466</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">16</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       -22.4</td>
    <td align="right">        4.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -44.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -44.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.99</td>
    <td align="right">        8.99</td>
    <td align="right">    18002.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     2000.13</td>
    <td align="right">     1610.12</td>
    <td align="right">     1288.14</td>
    <td align="right">      321.98</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       -22.4</td>
    <td align="right">       10.14</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -44.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -44.7</td>
    <td align="right">        0.00</td>
    <td align="right">        8.99</td>
    <td align="right">       13.48</td>
    <td align="right">        2.26</td>
    <td align="right">     4500.45</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     2000.13</td>
    <td align="right">      201.30</td>
    <td align="right">      201.30</td>
    <td align="right">        0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PEOPLE_UNIT1</td>
    <td align="right">OCCUPANCY</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">         0.0</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {Btu/h}</td>
    <td align="right">Nominal Maximum Lighting Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING HARDWIRED LIGHTING1</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING PLUG-IN LIGHTING1</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ELECTRIC_MELS1</td>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">6.000E-002</td>
    <td align="right">0.690</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">electric_mels</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GAS_MELS1</td>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">LIVING</td>
    <td align="right">     2000.13</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">6.000E-002</td>
    <td align="right">0.690</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">gas_mels</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {Hours}</td>
    <td align="right">ThermalConductance {Btu/h-ft2-F}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CEILING CONSTRUCTION</td>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">       0.250</td>
    <td align="right">      0.0315</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">       0.250</td>
    <td align="right">      0.0315</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">3</td>
    <td align="right">       0.250</td>
    <td align="right">       0.943</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.750</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">GABLE CONSTRUCTION</td>
    <td align="right">13</td>
    <td align="right">5</td>
    <td align="right">5</td>
    <td align="right">       0.250</td>
    <td align="right">       0.428</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">21</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">       0.250</td>
    <td align="right">      0.1409</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">23</td>
    <td align="right">5</td>
    <td align="right">10</td>
    <td align="right">       0.250</td>
    <td align="right">      0.0897</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {lb/ft3}</td>
    <td align="right">Specific Heat {Btu/lbm-R}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CEIL_CONSOL_LAYER</td>
    <td align="right">      1.1169</td>
    <td align="right">0.062</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">5.515</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CEIL_CONSOL_LAYER</td>
    <td align="right">      1.1169</td>
    <td align="right">0.062</td>
    <td align="right">       2.618</td>
    <td align="right">       0.185</td>
    <td align="right">5.515</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ASPHALT_SHINGLE</td>
    <td align="right">      0.0207</td>
    <td align="right">0.082</td>
    <td align="right">      70.000</td>
    <td align="right">       0.300</td>
    <td align="right">0.7745E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OSB_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.1092</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CEMENT_STUCCO</td>
    <td align="right">      0.0627</td>
    <td align="right">0.721</td>
    <td align="right">     116.464</td>
    <td align="right">       0.210</td>
    <td align="right">0.2642E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLDG_PAPER_FELT</td>
    <td align="right">      0.0000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.1057E-01</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OSB_5/8IN</td>
    <td align="right">      0.0522</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.1365</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">      0.4921</td>
    <td align="right">0.120</td>
    <td align="right">      33.711</td>
    <td align="right">       0.289</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SYN_STUCCO</td>
    <td align="right">      0.0098</td>
    <td align="right">0.086</td>
    <td align="right">      24.971</td>
    <td align="right">       0.210</td>
    <td align="right">0.3524E-01</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SHEATHING_CONSOL_LAYER</td>
    <td align="right">      0.0417</td>
    <td align="right">0.094</td>
    <td align="right">      42.764</td>
    <td align="right">       0.280</td>
    <td align="right">0.1351</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OSB_7/16IN</td>
    <td align="right">      0.0364</td>
    <td align="right">0.116</td>
    <td align="right">      34.000</td>
    <td align="right">       0.290</td>
    <td align="right">0.9555E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WALL_CONSOL_LAYER</td>
    <td align="right">      0.2917</td>
    <td align="right">0.055</td>
    <td align="right">       7.875</td>
    <td align="right">       0.372</td>
    <td align="right">1.618</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">DRYWALL_1/2IN</td>
    <td align="right">      0.0417</td>
    <td align="right">0.160</td>
    <td align="right">      50.000</td>
    <td align="right">       0.260</td>
    <td align="right">0.7933E-01</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3/4IN_AIR_SPACE</td>
    <td align="right">8.5130E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3/4IN_REFLECTIVE_AIR_SPACE</td>
    <td align="right">0.2466</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIR_4_IN_VERT</td>
    <td align="right">0.1585</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">-0.11816994E-16</td>
    <td align="right">-0.90043484E-15</td>
    <td align="right">0.10966544E-10</td>
    <td align="right">-0.23522537E-17</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">-0.28233005E-10</td>
    <td align="right">0.45961411E-12</td>
    <td align="right">-0.14801489E-02</td>
    <td align="right">0.21071611E-10</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
    <td align="right">0.97574838E-03</td>
    <td align="right">0.62788551E-07</td>
    <td align="right">0.10795095</td>
    <td align="right">-0.72824691E-03</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
    <td align="right">-0.25553124E-01</td>
    <td align="right">0.12881995E-04</td>
    <td align="right">-1.6202009</td>
    <td align="right">0.19588794E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">4</td>
    <td align="right">0.24502974</td>
    <td align="right">0.27280109E-03</td>
    <td align="right">10.111527</td>
    <td align="right">-0.19523083</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">-1.0924881</td>
    <td align="right">0.11744559E-02</td>
    <td align="right">-31.207332</td>
    <td align="right">0.91817979</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2.3855350</td>
    <td align="right">0.11646173E-02</td>
    <td align="right">49.874879</td>
    <td align="right">-2.1491714</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">-2.4426830</td>
    <td align="right">0.21734485E-03</td>
    <td align="right">-39.396503</td>
    <td align="right">2.3914456</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0.93202866</td>
    <td align="right">0.27547895E-05</td>
    <td align="right">12.134003</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0.10966544E-10</td>
    <td align="right">-0.90043484E-15</td>
    <td align="right">-0.11816994E-16</td>
    <td align="right">-0.23522537E-17</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">7</td>
    <td align="right">-0.14801489E-02</td>
    <td align="right">0.45961411E-12</td>
    <td align="right">-0.28233005E-10</td>
    <td align="right">0.21071611E-10</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0.10795095</td>
    <td align="right">0.62788551E-07</td>
    <td align="right">0.97574838E-03</td>
    <td align="right">-0.72824691E-03</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5</td>
    <td align="right">-1.6202009</td>
    <td align="right">0.12881995E-04</td>
    <td align="right">-0.25553124E-01</td>
    <td align="right">0.19588794E-01</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">4</td>
    <td align="right">10.111527</td>
    <td align="right">0.27280109E-03</td>
    <td align="right">0.24502974</td>
    <td align="right">-0.19523083</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">-31.207332</td>
    <td align="right">0.11744559E-02</td>
    <td align="right">-1.0924881</td>
    <td align="right">0.91817979</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">2</td>
    <td align="right">49.874879</td>
    <td align="right">0.11646173E-02</td>
    <td align="right">2.3855350</td>
    <td align="right">-2.1491714</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">-39.396503</td>
    <td align="right">0.21734485E-03</td>
    <td align="right">-2.4426830</td>
    <td align="right">2.3914456</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">12.134003</td>
    <td align="right">0.27547895E-05</td>
    <td align="right">0.93202866</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">3</td>
    <td align="right">-0.29555724E-05</td>
    <td align="right">0.78471552E-06</td>
    <td align="right">-0.19777018E-05</td>
    <td align="right">0.68642314E-15</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0.15293305</td>
    <td align="right">0.50483289E-01</td>
    <td align="right">0.12822325</td>
    <td align="right">-0.22743170E-05</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">1</td>
    <td align="right">-7.5337739</td>
    <td align="right">2.6090217</td>
    <td align="right">-5.6395048</td>
    <td align="right">0.62817353E-01</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">12.401978</td>
    <td align="right">2.3616280</td>
    <td align="right">10.532417</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">5</td>
    <td align="right">-0.52254053E-08</td>
    <td align="right">0.11833494E-09</td>
    <td align="right">-0.19746461E-08</td>
    <td align="right">0.20376637E-17</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">4</td>
    <td align="right">0.13198703E-02</td>
    <td align="right">0.28796027E-04</td>
    <td align="right">0.41856668E-03</td>
    <td align="right">-0.11610988E-08</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">3</td>
    <td align="right">-0.25208402</td>
    <td align="right">0.19322245E-01</td>
    <td align="right">-0.85493636E-01</td>
    <td align="right">0.23906158E-03</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">2</td>
    <td align="right">7.8533107</td>
    <td align="right">0.48110426</td>
    <td align="right">2.9016275</td>
    <td align="right">-0.20267960E-01</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">1</td>
    <td align="right">-41.398393</td>
    <td align="right">0.98160798</td>
    <td align="right">-13.501343</td>
    <td align="right">0.36527180</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">0</td>
    <td align="right">35.387695</td>
    <td align="right">0.10978549</td>
    <td align="right">12.276639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">7</td>
    <td align="right">-0.19879948E-01</td>
    <td align="right">0.18371110E-08</td>
    <td align="right">-0.19879948E-01</td>
    <td align="right">0.25920384E-02</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">6</td>
    <td align="right">0.37833182</td>
    <td align="right">0.93111392E-06</td>
    <td align="right">0.37833182</td>
    <td align="right">-0.50805208E-01</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">5</td>
    <td align="right">-2.8822885</td>
    <td align="right">0.33090332E-04</td>
    <td align="right">-2.8822885</td>
    <td align="right">0.40100636</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">4</td>
    <td align="right">11.391948</td>
    <td align="right">0.23980383E-03</td>
    <td align="right">11.391948</td>
    <td align="right">-1.6521297</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">3</td>
    <td align="right">-25.286828</td>
    <td align="right">0.46344169E-03</td>
    <td align="right">-25.286828</td>
    <td align="right">3.8446603</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">31.657742</td>
    <td align="right">0.23933549E-03</td>
    <td align="right">31.657742</td>
    <td align="right">-5.0707043</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">1</td>
    <td align="right">-20.807361</td>
    <td align="right">0.25331892E-04</td>
    <td align="right">-20.807361</td>
    <td align="right">3.5241279</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">5.5693388</td>
    <td align="right">0.18852057E-06</td>
    <td align="right">5.5693388</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">10</td>
    <td align="right">0.10041621E-11</td>
    <td align="right">0.37557438E-13</td>
    <td align="right">0.23030960E-11</td>
    <td align="right">-0.43606003E-16</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">9</td>
    <td align="right">-0.20756221E-07</td>
    <td align="right">0.12568496E-12</td>
    <td align="right">-0.32171566E-07</td>
    <td align="right">0.10841984E-11</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">8</td>
    <td align="right">0.48236187E-05</td>
    <td align="right">0.63690866E-09</td>
    <td align="right">0.74383177E-05</td>
    <td align="right">-0.15309459E-07</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">7</td>
    <td align="right">-0.39961741E-03</td>
    <td align="right">0.34781320E-06</td>
    <td align="right">-0.64399020E-03</td>
    <td align="right">0.27671531E-05</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">6</td>
    <td align="right">0.14679007E-01</td>
    <td align="right">0.32230360E-04</td>
    <td align="right">0.25951738E-01</td>
    <td align="right">-0.18015008E-03</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">5</td>
    <td align="right">-0.25672372</td>
    <td align="right">0.72659698E-03</td>
    <td align="right">-0.50197681</td>
    <td align="right">0.53005204E-02</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">4</td>
    <td align="right">2.2334006</td>
    <td align="right">0.45564740E-02</td>
    <td align="right">4.5125212</td>
    <td align="right">-0.73996894E-01</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">3</td>
    <td align="right">-9.8884892</td>
    <td align="right">0.80081193E-02</td>
    <td align="right">-18.861673</td>
    <td align="right">0.48945548</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">2</td>
    <td align="right">22.024366</td>
    <td align="right">0.34507968E-02</td>
    <td align="right">37.945862</td>
    <td align="right">-1.5031770</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">1</td>
    <td align="right">-23.006813</td>
    <td align="right">0.23239423E-03</td>
    <td align="right">-35.751772</td>
    <td align="right">2.0492110</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">0</td>
    <td align="right">8.8969814</td>
    <td align="right">0.32680581E-06</td>
    <td align="right">12.648730</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {Btu/h-ft2-F}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       0.500</td>
    <td align="right">0.501</td>
    <td align="right">0.420</td>
    <td align="right">0.883</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       0.500</td>
    <td align="right">0.501</td>
    <td align="right">0.420</td>
    <td align="right">0.883</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">TDD DOME</td>
    <td align="right">18</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       1.071</td>
    <td align="right">0.929</td>
    <td align="right">0.920</td>
    <td align="right">0.920</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">TDD DIFFUSER</td>
    <td align="right">19</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">       1.077</td>
    <td align="right">0.906</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {ft}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GLASS</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.06512</td>
    <td align="right">0.41846</td>
    <td align="right">0.37177</td>
    <td align="right">0.37177</td>
    <td align="right">0.88000</td>
    <td align="right">0.11900</td>
    <td align="right">0.11900</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10923</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">GLASS</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.06512</td>
    <td align="right">0.41846</td>
    <td align="right">0.37177</td>
    <td align="right">0.37177</td>
    <td align="right">0.88000</td>
    <td align="right">0.11900</td>
    <td align="right">0.11900</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10923</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLEAR ACRYLIC PLASTIC</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00984</td>
    <td align="right">0.92000</td>
    <td align="right">5.00000E-002</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.92000</td>
    <td align="right">5.00000E-002</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DIFFUSING ACRYLIC PLASTIC</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.00722</td>
    <td align="right">0.90000</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.90000</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER</td>
    <td align="right">      6.0150</td>
    <td align="right">     18766.0</td>
    <td align="right">1.055</td>
    <td align="right">0.9477</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MultizoneWithDistribution</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Equivalent Rectangle Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Equivalent Rectangle Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Equivalent Height {ft}</td>
    <td align="right">Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">        4.49</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOF_LEFT</td>
    <td align="right">        4.49</td>
    <td align="right">       22.38</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Direction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Direction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Direction #1 to n (degree)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Pressure Coefficients</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Pressure Coefficients-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Wind Pressure Coefficients #1 to n (dimensionless)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">!WPCTABLE1</td>
    <td align="right">0.60</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">!WPCTABLE2</td>
    <td align="right">-0.36</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">!WPCTABLE3</td>
    <td align="right">-0.51</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">!WPCTABLE4</td>
    <td align="right">-0.36</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">!WPCTABLE5</td>
    <td align="right">-0.73</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">Cooling</td>
    <td align="right">  2356.74827</td>
    <td align="right">  2356.74827</td>
    <td align="right">    88.82139</td>
    <td align="right">    88.82139</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    85.46000</td>
    <td align="right">     0.00900</td>
    <td align="right">  2000.17852</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING</td>
    <td align="right">Heating</td>
    <td align="right">  8404.13988</td>
    <td align="right">  8404.13988</td>
    <td align="right">   145.80485</td>
    <td align="right">   145.80485</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    20.84000</td>
    <td align="right">     0.00226</td>
    <td align="right">  2000.17852</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">680.66</td>
    <td align="right">    88.82139</td>
    <td align="right">    88.82139</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2427.24</td>
    <td align="right">   145.80485</td>
    <td align="right">   145.80485</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONEDIRECTAIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   145.80485</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONEDIRECTAIR</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.99988</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.73000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">SS HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.87274</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 35998.50570</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">HEATING_FUEL_BACKUP</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 79996.67927</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">DHW LOOP</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     1.04620</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">DHW LOOP</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     2.09294</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAINS PRESSURE</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     1.04620</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Maximum Heater Capacity [Btu/h]</td>
    <td align="right"> 18766.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     1.04620</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">         2.9</td>
    <td align="right">        3.73</td>
    <td align="right">       12.72</td>
    <td align="right">       14.94</td>
    <td align="right">       13.54</td>
    <td align="right">       13.61</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">     37246.4</td>
    <td align="right">     24097.2</td>
    <td align="right">        9.03</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       20.84</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-6.20</td>
    <td align="right">{C}</td>
    <td align="right">         15.</td>
    <td align="right">140</td>
    <td align="right">       295.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">       87.80</td>
    <td align="right">13.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">         15.</td>
    <td align="right">0</td>
    <td align="right">       669.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">       -24..</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LIVING</td>
    <td align="right">SizingPeriod: TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000230151</td>
    <td align="right"> 0.000479937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050984893</td>
    <td align="right"> 0.126103944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.005712416</td>
    <td align="right"> 0.007381438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIVING</td>
    <td align="right">SizingPeriod: TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.123778425</td>
    <td align="right"> 0.105869143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.179695596</td>
    <td align="right"> 0.640071255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 1.458643391</td>
    <td align="right"> 1.064463659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.018336596</td>
    <td align="right"> 0.047083922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.318947165</td>
    <td align="right"> 0.759661640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.400422689</td>
    <td align="right"> 0.571802801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">   501987.84</td>
    <td align="right">    13195.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -13536.1</td>
    <td align="right">   501649.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       20.84</td>
    <td align="right">        0.00</td>
    <td align="right">       20.84</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      295.29</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">       87.80</td>
    <td align="right">       23.40</td>
    <td align="right">       66.20</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      669.32</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_WA_Tacoma-JB.Lewis-McChord-Gray.AAF.742070_TMYx.2004-2018</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Tacoma-JB.Lewis-McChord-Gray.AAF WA USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 47&deg; 4.98'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 122&deg; 34.98'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -8.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (ft) above sea level</td>
    <td align="right">       285.4</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">100284 Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">Custom-742070</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">742070</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2021 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (F)</td>
    <td align="right">        20.8&deg;</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (F)</td>
    <td align="right">        24.8&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (F)</td>
    <td align="right">        87.8&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (F)</td>
    <td align="right">        83.7&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (F)</td>
    <td align="right">        80.4&deg;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">4C</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Mixed-Marine</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (F)</td>
    <td align="right">        95.0&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Aug 17</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (F)</td>
    <td align="right">        10.4&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Dec  8</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (F)</td>
    <td align="right">        64.4&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jul  1</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (F)</td>
    <td align="right">         -0.&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Dec  7</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days - base 50&deg;(F)</td>
    <td align="right">      1918.8</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days - base 50&deg;(F)</td>
    <td align="right">      1749.6</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days - base 65&deg;(F)</td>
    <td align="right">      5117.4</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days - base 65&deg;(F)</td>
    <td align="right">      5182.2</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Csb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Mediterranean climate (dry warm summer, mild winter, lat. 30-45&deg;N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.083</td>
    <td align="right">       0.090</td>
    <td align="right">      402.53</td>
    <td align="right">      322.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.083</td>
    <td align="right">       0.090</td>
    <td align="right">      402.53</td>
    <td align="right">      322.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.083</td>
    <td align="right">       0.090</td>
    <td align="right">      402.53</td>
    <td align="right">      322.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">AG WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.083</td>
    <td align="right">       0.090</td>
    <td align="right">      402.53</td>
    <td align="right">      322.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_MAIN</td>
    <td align="right">SLAB CONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       0.537</td>
    <td align="right">       2.080</td>
    <td align="right">     2000.18</td>
    <td align="right">     2000.18</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">GABLE CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      100.63</td>
    <td align="right">      100.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_LEFT</td>
    <td align="right">GABLE CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      100.63</td>
    <td align="right">      100.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOF_FRONT</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">        0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     1020.14</td>
    <td align="right">     1020.14</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_BACK</td>
    <td align="right">ROOF CONSTRUCTION</td>
    <td align="right">        0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     1020.14</td>
    <td align="right">     1020.14</td>
    <td align="right">      180.00</td>
    <td align="right">       11.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CEILING</td>
    <td align="right">CEILING CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     2000.18</td>
    <td align="right">     2000.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     2000.18</td>
    <td align="right">     2000.18</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_FRONT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       80.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WALL_FLOOR1_FRONT</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_RIGHT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       80.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WALL_FLOOR1_RIGHT</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_BACK</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       80.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WALL_FLOOR1_BACK</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_LEFT</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       80.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.51</td>
    <td align="right">       80.51</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WALL_FLOOR1_LEFT</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      322.02</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.51</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      241.52</td>
    <td align="right">       0.500</td>
    <td align="right">       0.501</td>
    <td align="right">       0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_FRONT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_RIGHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_BACK</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">WINDOW_FLOOR1_LEFT</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1</td>
    <td align="right">LIVING</td>
    <td align="right">      0.0000</td>
    <td align="right">     2000.18</td>
    <td align="right">        0.00</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1</td>
    <td align="right">LIVING</td>
    <td align="right">      0.0000</td>
    <td align="right">     2000.18</td>
    <td align="right">        0.00</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">     4000.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1</td>
    <td align="right">        0.00</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1</td>
    <td align="right">        0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35998.51</td>
    <td align="right">    26278.91</td>
    <td align="right">     9719.60</td>
    <td align="right">        0.73</td>
    <td align="right">        4.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.9</td>
    <td align="right">        3.73</td>
    <td align="right">       12.72</td>
    <td align="right">       14.94</td>
    <td align="right">       13.54</td>
    <td align="right">       13.61</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     37246.4</td>
    <td align="right">     24097.2</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35998.51</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">HEATING_FUEL_BACKUP</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79996.68</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">        0.02</td>
    <td align="right">     1124.87</td>
    <td align="right">      189.62</td>
    <td align="right">        0.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.81</td>
    <td align="right">General</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.827838</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        6.01</td>
    <td align="right">    18766.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
    <td align="right">        0.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     2356.75</td>
    <td align="right">     2356.75</td>
    <td align="right">        1.18</td>
    <td align="right">      88.821</td>
    <td align="right">      88.821</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       85.46</td>
    <td align="right">     0.00900</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     8404.14</td>
    <td align="right">     8404.14</td>
    <td align="right">        4.20</td>
    <td align="right">     145.805</td>
    <td align="right">     145.805</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
    <td align="right">     0.00685</td>
    <td align="right">       20.84</td>
    <td align="right">     0.00226</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">       88.82</td>
    <td align="right">       88.82</td>
    <td align="right">      145.80</td>
    <td align="right">      145.80</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   35998.506</td>
    <td align="right">   26278.909</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    36837.21</td>
    <td align="right">    34182.91</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       78.53</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00847542</td>
    <td align="right">       53.60</td>
    <td align="right">       52.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       85.46</td>
    <td align="right">  0.00899816</td>
    <td align="right">       65.53</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847542</td>
    <td align="right">     41.1564</td>
    <td align="right">     2356.75</td>
    <td align="right">        0.00</td>
    <td align="right">    35710.42</td>
    <td align="right">    26019.99</td>
  </tr>
  <tr>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   35998.506</td>
    <td align="right">   35998.506</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    35998.51</td>
    <td align="right">    35998.51</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       69.00</td>
    <td align="right">       56.32</td>
    <td align="right">  0.00684919</td>
    <td align="right">      122.00</td>
    <td align="right">       74.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00225601</td>
    <td align="right">       20.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">     45.1333</td>
    <td align="right">     8404.14</td>
    <td align="right">        0.00</td>
    <td align="right">    35848.28</td>
    <td align="right">    35848.28</td>
  </tr>
  <tr>
    <td align="right">HEATING_FUEL_BACKUP</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   79996.679</td>
    <td align="right">   79996.679</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    79996.68</td>
    <td align="right">    64837.38</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       69.00</td>
    <td align="right">       56.32</td>
    <td align="right">  0.00684919</td>
    <td align="right">      122.00</td>
    <td align="right">       74.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00225601</td>
    <td align="right">       20.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">     45.1333</td>
    <td align="right">     8404.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">DX_COOLING_COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">LIVING</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35998.506</td>
    <td align="right">   26278.909</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1124.874606</td>
    <td align="right">  1.39517838</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36837.21</td>
    <td align="right">    34182.91</td>
    <td align="right">      0.9772</td>
    <td align="right">  1.39517838</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       78.53</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00847542</td>
    <td align="right">        11.4</td>
    <td align="right">       53.60</td>
    <td align="right">       52.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     646.989</td>
    <td align="right">    36190.22</td>
    <td align="right">       85.46</td>
    <td align="right">  0.00899816</td>
    <td align="right">       65.53</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847542</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847542</td>
    <td align="right">     41.1564</td>
    <td align="right">     2356.75</td>
    <td align="right">        0.00</td>
    <td align="right">    35710.42</td>
    <td align="right">    26019.99</td>
    <td align="right">  1.34007938</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.91</td>
    <td align="right">       56.43</td>
    <td align="right">  0.00935275</td>
    <td align="right">         9.1</td>
  </tr>
  <tr>
    <td align="right">DX_HEATING_COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">LIVING</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35998.506</td>
    <td align="right">   35998.506</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1124.874606</td>
    <td align="right">  1.39517838</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35998.51</td>
    <td align="right">    35998.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.39517838</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       69.00</td>
    <td align="right">       56.32</td>
    <td align="right">  0.00684919</td>
    <td align="right">         9.1</td>
    <td align="right">      122.00</td>
    <td align="right">       74.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35998.51</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00225601</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">     45.1333</td>
    <td align="right">     8404.14</td>
    <td align="right">        0.00</td>
    <td align="right">    35848.28</td>
    <td align="right">    35848.28</td>
    <td align="right">  1.37052515</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        10.4</td>
    <td align="right">       99.79</td>
    <td align="right">       69.86</td>
    <td align="right">  0.00875166</td>
    <td align="right">        14.4</td>
  </tr>
  <tr>
    <td align="right">HEATING_FUEL_BACKUP</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">LIVING</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79996.679</td>
    <td align="right">   79996.679</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1124.874606</td>
    <td align="right">  1.39517838</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TACOMA-JB.LEWIS-MCCHORD-GRAY. ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    79996.68</td>
    <td align="right">    64837.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.39517838</td>
    <td align="right"> 1124.874606</td>
    <td align="right">       69.00</td>
    <td align="right">       56.32</td>
    <td align="right">  0.00684919</td>
    <td align="right">         9.1</td>
    <td align="right">      122.00</td>
    <td align="right">       74.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    79996.68</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00225601</td>
    <td align="right">       20.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">       69.00</td>
    <td align="right">  0.00684919</td>
    <td align="right">     45.1333</td>
    <td align="right">     8404.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18002.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18002.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    18002.47</td>
    <td align="right">     2000.18</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18002.47</td>
    <td align="right">     2000.18</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15753450.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           2</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           3</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         437</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         301</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1611</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          31</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3271.44</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     1590.82</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      258.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      189.62</td>
    <td align="right">01-JAN-22:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      258.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      189.62</td>
    <td align="right">01-JAN-22:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     6425.13</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     3231.89</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Exterior-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Garage-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       40.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      462.71</td>
    <td align="right">14-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       40.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      462.71</td>
    <td align="right">14-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     2972.73</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     1475.59</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     2972.73</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">     1475.59</td>
    <td align="right">06-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     3153.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1824.89</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     3153.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1824.89</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">     3153.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1824.89</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22239.14</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22239.14</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22239.14</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22239.14</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:Water</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:MainsWater</td>
    <td align="right">     3143.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-08:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    64132.41</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">    32275.30</td>
    <td align="right">07-DEC-24:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    23273.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    12027.60</td>
    <td align="right">07-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING</td>
    <td align="right">    23273.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    12027.60</td>
    <td align="right">07-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    22774.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    12027.60</td>
    <td align="right">07-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING</td>
    <td align="right">    22774.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    12027.60</td>
    <td align="right">07-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    22774.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    12027.60</td>
    <td align="right">07-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      499.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4971.85</td>
    <td align="right">14-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING</td>
    <td align="right">      499.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4971.85</td>
    <td align="right">14-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      499.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4971.85</td>
    <td align="right">14-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    31272.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    20015.23</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      718.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7498.24</td>
    <td align="right">14-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    30554.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    20015.23</td>
    <td align="right">08-DEC-02:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:EnergyTransfer</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     9586.54</td>
    <td align="right">       78.84</td>
    <td align="right">10-AUG-02:15</td>
    <td align="right">     2560.50</td>
    <td align="right">11-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22773.994</td>
    <td align="right">      -41.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22229.185</td>
    <td align="right">       0.184</td>
    <td align="right">      23.845</td>
    <td align="right">       0.289</td>
    <td align="right">       0.000</td>
    <td align="right">   -19294.56</td>
    <td align="right">       -2.43</td>
    <td align="right">    -5966.41</td>
    <td align="right">   -19264.04</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4763.205</td>
    <td align="right">    1071.075</td>
    <td align="right">    2079.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -497.70</td>
    <td align="right">    -7416.56</td>
    <td align="right">       -0.06</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22773.994</td>
    <td align="right">      -41.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22229.185</td>
    <td align="right">    4763.388</td>
    <td align="right">    1094.920</td>
    <td align="right">    2080.273</td>
    <td align="right">       0.000</td>
    <td align="right">   -19294.56</td>
    <td align="right">     -500.13</td>
    <td align="right">   -13382.97</td>
    <td align="right">   -19264.10</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">14-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15978.54</td>
    <td align="right">        0.00</td>
    <td align="right">      210.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -11213.6</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15978.54</td>
    <td align="right">        0.00</td>
    <td align="right">      210.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -605.8</td>
    <td align="right">     -5969.3</td>
    <td align="right">     -4638.6</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">07-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12027.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -8708.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -3624.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12027.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2414.81</td>
    <td align="right">        0.00</td>
    <td align="right">      939.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -8708.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -6673.5</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     2000.18</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   2000.1786</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">   1124.8746</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">4C</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">      1749.6</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">      5182.2</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** Tacoma-JB.Lewis-McChord-Gray.AAF WA USA Custom-742070 WMO#=742070</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">     4000.36</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     2000.18</td>
    <td align="right">     2000.18</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     2000.18</td>
    <td align="right">0.00</td>
    <td align="right">     2000.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4000.36</td>
    <td align="right">     2000.18</td>
    <td align="right">     2000.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     2972.73</td>
    <td align="right">     1475.59</td>
    <td align="right">       60.12</td>
    <td align="right">    22239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       40.29</td>
    <td align="right">      462.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- gas_mels</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      258.43</td>
    <td align="right">      189.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">     3153.69</td>
    <td align="right">     1824.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    21938.07</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     6012.16</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">    27950.23</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        1.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.44</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       57.83</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       38.53</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPANCY</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTING</td>
    <td align="right">       2852.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       3070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_OS</td>
    <td align="right">       2910.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_VS</td>
    <td align="right">       2149.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">REFRIGERATOR</td>
    <td align="right">       7343.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">       5918.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOKINGRANGE</td>
    <td align="right">       2434.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHW_SCH</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DISHWASHER</td>
    <td align="right">       2811.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESWASHER</td>
    <td align="right">       3312.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESDRYER</td>
    <td align="right">       3911.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKS</td>
    <td align="right">       4198.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERS</td>
    <td align="right">       2652.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHS</td>
    <td align="right">       2598.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHWDIST</td>
    <td align="right">       4662.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHADING_2012IECC</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SINKSENSSCHEDULE</td>
    <td align="right">       6025.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKLATSCHEDULE</td>
    <td align="right">       2735.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERSENSSCHEDULE</td>
    <td align="right">       4492.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERLATSCHEDULE</td>
    <td align="right">       4268.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHSENSSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHLATSCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HEATING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       69.00</td>
    <td align="right">         365</td>
    <td align="right">       69.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">COOLING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7926.75</td>
    <td align="right">      292.00</td>
    <td align="right">      241.25</td>
    <td align="right">      298.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7926.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      292.00</td>
    <td align="right">      241.25</td>
    <td align="right">      298.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8343.38</td>
    <td align="right">      146.00</td>
    <td align="right">      120.62</td>
    <td align="right">      149.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    16686.75</td>
    <td align="right">      292.00</td>
    <td align="right">      241.25</td>
    <td align="right">      298.00</td>
    <td align="right">        2.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">     8754.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7963.75</td>
    <td align="right">      422.75</td>
    <td align="right">      162.50</td>
    <td align="right">      143.25</td>
    <td align="right">       67.75</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7963.75</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8754.50</td>
    <td align="right">      422.75</td>
    <td align="right">      162.50</td>
    <td align="right">      143.25</td>
    <td align="right">       67.75</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8359.12</td>
    <td align="right">      214.12</td>
    <td align="right">       81.25</td>
    <td align="right">       71.62</td>
    <td align="right">       33.88</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    16718.25</td>
    <td align="right">      428.25</td>
    <td align="right">      162.50</td>
    <td align="right">      143.25</td>
    <td align="right">       67.75</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (F)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (F)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-02
    17:20:22</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
