Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.28 16:03
,15,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,16,FLOOR_INS_CUSTOM,0.5079,0.050,3.438,0.219,3.096


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,1,16,0.76162730E-11,0.42902965E-22,0.65010147E-11,-0.28733036E-15
,2,15,-0.76226266E-08,0.58719021E-18,-0.10265907E-07,0.38341244E-11
,3,14,0.20160432E-05,-0.35374031E-15,0.40063226E-05,-0.31778236E-08
,4,13,-0.13745910E-03,0.17424018E-13,-0.25199407E-03,0.72520498E-06
,5,12,0.39585109E-02,0.36264400E-11,0.69778367E-02,-0.38448799E-04
,6,11,-0.63505274E-01,0.25521426E-09,-0.11027586,0.90821321E-03
,7,10,0.64511090,0.69651163E-08,1.1163928,-0.12213452E-01
,8,9,-4.4410620,0.82900365E-07,-7.6985981,0.10482090
,9,8,21.529213,0.45566902E-06,37.443300,-0.61007416
,10,7,-75.061441,0.11888395E-05,-130.89369,2.4893112
,11,6,189.91212,0.14580006E-05,331.39307,-7.2365474
,12,5,-348.17894,0.81018471E-06,-606.24827,15.032020
,13,4,456.69794,0.17904915E-06,790.91011,-22.092036
,14,3,-416.72923,0.17802890E-07,-715.44176,22.379518
,15,2,250.70129,-0.22745540E-08,425.37155,-14.830398
,16,1,-89.218073,0.97203976E-09,-149.21090,5.7747159
,17,0,14.202771,-0.16675778E-09,23.362333,
,18,10,-0.12311350E-15,0.21107496E-15,0.11138306E-11,0.74817051E-16
,19,9,-0.90121735E-11,0.18211482E-15,-0.12122718E-04,0.45718584E-11
,20,8,0.16642077E-04,0.18162861E-10,0.22047741E-01,-0.84425349E-05
,21,7,-0.75787854E-02,0.20712847E-07,-0.55126209,0.38487178E-02
,22,6,0.12756684,0.18294768E-05,5.5149730,-0.66527828E-01
,23,5,-0.89046937,0.29415958E-04,-29.002887,0.47920212
,24,4,3.3047031,0.12403096E-03,88.254436,-1.8439008
,25,3,-7.0308404,0.15262040E-03,-160.13331,4.0870391
,26,2,8.5770702,0.50692312E-04,170.29526,-5.2190987
,27,1,-5.5612871,0.31565144E-05,-97.677502,3.5579100
,28,0,1.4811805,0.84654751E-08,23.278623,
,29,5,-0.21931268E-07,0.39869698E-08,-0.53355757E-08,0.24905076E-13
,30,4,0.36986240E-03,0.73101962E-04,0.12968979E-03,-0.15121742E-07
,31,3,-0.18429444,0.33752101E-01,-0.10685456,0.12815594E-03
,32,2,5.4202888,0.74872130,4.0184635,-0.37964414E-01
,33,1,-24.441503,1.3223387,-18.692061,0.55925360
,34,0,21.442048,0.13202376,17.017232,
,35,9,0.79063348E-17,-0.85159532E-16,-0.47871304E-09,0.64497028E-17
,36,8,0.61150932E-08,0.37997249E-12,0.95907555E-04,-0.26616212E-08
,37,7,-0.22138023E-03,0.40359175E-08,-0.33563013E-01,0.96358101E-04
,38,6,0.21992186E-01,0.11938491E-05,0.66737631,-0.96223174E-02
,39,5,-0.29746058,0.42031353E-04,-5.4080820,0.13435762
,40,4,1.6683454,0.31336009E-03,22.664776,-0.78451420
,41,3,-4.7563777,0.60717131E-03,-52.880562,2.3454210
,42,2,7.2297836,0.29923544E-03,68.886392,-3.7628997
,43,1,-5.5617281,0.27461062E-04,-46.665129,3.0729520
,44,0,1.6969573,0.12380304E-06,12.769986,
,45,11,-0.63007534E-02,0.23294923E-14,-0.63007534E-02,0.73249485E-04
,46,10,0.19460725,0.18240813E-10,0.19460725,-0.23026844E-02
,47,9,-2.6278169,0.47232018E-08,-2.6278169,0.31716408E-01
,48,8,20.457106,0.22100870E-06,20.457106,-0.25243820
,49,7,-101.96166,0.31101793E-05,-101.96166,1.2894652
,50,6,341.63349,0.16154718E-04,341.63349,-4.4384603
,51,5,-785.61832,0.33540774E-04,-785.61832,10.509471
,52,4,1241.1292,0.27853864E-04,1241.1292,-17.132006
,53,3,-1321.8929,0.85528488E-05,-1321.8929,18.863966
,54,2,905.47542,0.79175438E-06,905.47542,-13.380208
,55,1,-359.66361,0.13270421E-07,-359.66361,5.5107084
,56,0,62.880875,0.63737989E-11,62.880875,
,57,10,0.11138306E-11,0.21107496E-15,-0.12311350E-15,0.74817051E-16
,58,9,-0.12122718E-04,0.18211482E-15,-0.90121735E-11,0.45718584E-11
,59,8,0.22047741E-01,0.18162861E-10,0.16642077E-04,-0.84425349E-05
,60,7,-0.55126209,0.20712847E-07,-0.75787854E-02,0.38487178E-02
,61,6,5.5149730,0.18294768E-05,0.12756684,-0.66527828E-01
,62,5,-29.002887,0.29415958E-04,-0.89046937,0.47920212
,63,4,88.254436,0.12403096E-03,3.3047031,-1.8439008
,64,3,-160.13331,0.15262040E-03,-7.0308404,4.0870391
,65,2,170.29526,0.50692312E-04,8.5770702,-5.2190987
,66,1,-97.677502,0.31565144E-05,-5.5612871,3.5579100
,67,0,23.278623,0.84654751E-08,1.4811805,
,68,9,-0.47871304E-09,-0.85159532E-16,0.79063348E-17,0.64497028E-17
,69,8,0.95907555E-04,0.37997249E-12,0.61150932E-08,-0.26616212E-08
,70,7,-0.33563013E-01,0.40359175E-08,-0.22138023E-03,0.96358101E-04
,71,6,0.66737631,0.11938491E-05,0.21992186E-01,-0.96223174E-02
,72,5,-5.4080820,0.42031353E-04,-0.29746058,0.13435762
,73,4,22.664776,0.31336009E-03,1.6683454,-0.78451420
,74,3,-52.880562,0.60717131E-03,-4.7563777,2.3454210
,75,2,68.886392,0.29923544E-03,7.2297836,-3.7628997
,76,1,-46.665129,0.27461062E-04,-5.5617281,3.0729520
,77,0,12.769986,0.12380304E-06,1.6969573,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},Conductance (Before Adjusted) {Btu/h-ft2-F},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,1,1,VerySmooth,0.512,0.512,1.000,0.593,,
,2,WINDOW_W_BLINDS,2,2,VerySmooth,0.512,0.512,1.000,0.414,,
,3,INTERIOR WINDOW,8,1,VerySmooth,0.512,0.512,1.000,0.593,,
,4,TDD DOME,16,1,VerySmooth,1.071,1.071,1.000,0.929,,
,5,TDD DIFFUSER,17,1,VerySmooth,1.077,1.077,1.000,0.906,,


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,2,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,3,GLASS,SpectralAverage,,0.05935,0.51582,0.28642,0.28642,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10400,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Shade

,,Material Name,Thickness {ft},Conductivity {W/m-K},Thermal Absorptance,Transmittance,Visible Transmittance,Shade Reflectance
,1,,SHADE ROLL - LIGHT OPAQUE,3.000E-003,0.100,0.900,5.000E-002,5.000E-002


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING,Mixing/Well-Stirred
,2,ATTIC,Mixing/Well-Stirred
,3,CRAWLSPACE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {ft},Equivalent Width {ft} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT,12.07,36.26
,2,ROOF_LEFT,12.07,36.26


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,12


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000
,2,Zone LIVING,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING,Cooling,28595.02527,28595.02527,1657.45742,1657.45742,EXTREME_SUMMER,7/21 20:10:00,98.63001,0.00495,2102.18761,1.00000,0.00000,0.00000
,2,LIVING,Heating,42136.90904,63205.36355,800.46600,1200.69900,EXTREME_WINTER,1/16 10:40:00,5.36000,0.00088,2102.18761,1.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM,Cooling,Sensible,8191.67,1657.45742,1657.45742,EXTREME_SUMMER,7/21 00:00:00
,2,CENTRAL SYSTEM,Heating,Sensible,18215.70,1200.69900,1200.69900,EXTREME_WINTER,1/16 10:40:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,Design Size Maximum Air Flow Rate [ft3/min],1657.45742
,2,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR,User-Specified Maximum Air Flow Rate [ft3/min],1253.19899
,3,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],1253.19899
,4,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],1253.19899
,5,AirLoopHVAC,CENTRAL SYSTEM,Sum of Air Terminal Maximum Flow Rates [ft3/min],1253.19899
,6,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Heating Design Air Flow Rate [ft3/min],1253.19899
,7,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Cooling Design Air Flow Rate [ft3/min],1657.45742
,8,AirLoopHVAC,CENTRAL SYSTEM,Adjusted Main Design Air Flow Rate [ft3/min],1657.45742
,9,AirLoopHVAC,CENTRAL SYSTEM,User Heating Air Flow Ratio [],1.00000
,10,AirLoopHVAC,CENTRAL SYSTEM,Calculated Heating Air Flow Ratio [],0.75609
,11,AirLoopHVAC,CENTRAL SYSTEM,Design Supply Air Flow Rate [ft3/min],1657.45742
,12,AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,MS HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,13,Fan:OnOff,FAN,Design Size Maximum Flow Rate [ft3/min],1657.45742
,14,Fan:OnOff,FAN,User-Specified Maximum Flow Rate [ft3/min],1253.19899
,15,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 4 Gross Rated Total Cooling Capacity [ft3/min],1657.45742
,16,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 4 Gross Rated Total Cooling Capacity [ft3/min],1253.19899
,17,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 3 Gross Rated Sensible Heat Ratio [ft3/min],1243.09306
,18,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 3 Gross Rated Sensible Heat Ratio [ft3/min],1065.21173
,19,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Gross Rated Cooling COP [ft3/min],839.63972
,20,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Air Flow Rate [ft3/min],414.36435
,21,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Air Flow Rate [ft3/min],614.06772
,22,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 3 Evaporative Condenser Effectiveness [Btu/h],33408.76492
,23,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 3 Evaporative Condenser Effectiveness [Btu/h],46998.04907
,24,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],25056.57369
,25,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],39948.34172
,26,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],16704.38246
,27,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],31488.69286
,28,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Gross Rated Total Cooling Capacity [ton],0.69602
,29,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Gross Rated Total Cooling Capacity [ton],1.91909
,30,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 4 Rated Sensible Heat Ratio,0.80066
,31,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 4 Rated Sensible Heat Ratio,0.65000
,32,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 3 Rated Sensible Heat Ratio,0.68000
,33,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 2 Rated Sensible Heat Ratio,0.65000
,34,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 2 Rated Sensible Heat Ratio,0.78000
,35,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,Design Size Speed 1 Rated Sensible Heat Ratio,0.65000
,36,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,User-Specified Speed 1 Rated Sensible Heat Ratio,0.79500
,37,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 3 Rated Waste Heat Fraction of Power Input [ft3/min],1657.45742
,38,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 3 Rated Waste Heat Fraction of Power Input [ft3/min],1253.19899
,39,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 3 Gross Rated Heating Capacity [ft3/min],1243.09306
,40,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 3 Gross Rated Heating Capacity [ft3/min],1065.21173
,41,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 2 Gross Rated Heating COP [ft3/min],839.63972
,42,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Rated Air Flow Rate [ft3/min],414.36435
,43,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Rated Air Flow Rate [ft3/min],614.06772
,44,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],33408.76492
,45,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],46998.04907
,46,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],25056.57369
,47,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],39948.34172
,48,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],16704.38246
,49,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],31488.69286
,50,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,Design Size Speed 1 Gross Rated Heating Capacity [Btu/h],8352.19123
,51,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,User-Specified Speed 1 Gross Rated Heating Capacity [Btu/h],23029.04404
,52,Coil:Heating:Electric,HEATING_RESISTANCE_BACKUP,User-Specified Nominal Capacity [Btu/h],51180.00000


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,3.8,-99999.,-99999.,19.95,19.95,-99999.
,2,Coil:Cooling:DX:MultiSpeed,DX_COOLING_COIL,3.8,-99999.,-99999.,19.00,20.21,-99999.


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {Btu/h},Low Temperature Heating (net) Rating Capacity {Btu/h},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,48574.6,31644.3,10.49,4
,2,Coil:Heating:DX:MultiSpeed,DX_HEATING_COIL,48899.8,31969.4,7.54,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,SUB-ANNUAL,WeatherFileRunPeriod,01/01/2017,01/31/2017,Sunday,31,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,4


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING,RunPeriod: SUB-ANNUAL,0.292493882,0.111835988,Pass,Pass,2.842703624,6.676864360,Pass,Pass
,2,ATTIC,RunPeriod: SUB-ANNUAL,0.366015330,0.174915449,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,CRAWLSPACE,RunPeriod: SUB-ANNUAL,0.260638927,0.142633192,Pass,Pass,0.000000000,0.000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],-11127.5,11492.44,0.00,0.00,-8664.0,-8296.3


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,744.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,744.00,0.00,0.00,0.00,0.00
,Min,744.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,744.00,0.00,0.00,0.00,0.00
,Sum,2232.00,0.00,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 80.1°F) [hr],Caution (> 80.1°F, ≤ 90.0°F) [hr],Extreme Caution (> 90.0°F, ≤ 102.9°F) [hr],Danger (> 102.9, ≤ 125.1°F) [hr],Extreme Danger (> 125.1°F) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,744.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,744.00,0.00,0.00,0.00,0.00
,Min,744.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,744.00,0.00,0.00,0.00,0.00
,Sum,2232.00,0.00,0.00,0.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING,744.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,744.00,0.00,0.00,0.00,0.00
,Average,248.00,0.00,0.00,0.00,0.00
,Sum,744.00,0.00,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,744.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,744.00,-,0.00,0.00,0.00
,Average,248.00,-,0.00,0.00,0.00
,Sum,744.00,-,0.00,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,LIVING,744.00,-,0.00,0.00,0.00
,ATTIC,0.00,-,0.00,0.00,0.00
,CRAWLSPACE,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,744.00,-,0.00,0.00,0.00
,Average,248.00,-,0.00,0.00,0.00
,Sum,744.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°F·hr],Heating Setpoint Unmet Degree-Hours [°F·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°F·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,LIVING,0.00,0.00,0.00,48.17,48.17,48.17
,ATTIC,0.00,0.00,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,48.17,48.17,48.17
,Average,0.00,0.00,0.00,16.06,16.06,16.06
,Sum,0.00,0.00,0.00,48.17,48.17,48.17


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,LIVING,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,None,,,,,,


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.22,16,,,
,Feb,0.00,0,,,
,Mar,0.00,0,,,
,Apr,0.00,0,,,
,May,0.00,0,,,
,Jun,0.00,0,,,
,Jul,0.00,0,,,
,Aug,0.00,0,,,
,Sep,0.00,0,,,
,Oct,0.00,0,,,
,Nov,0.00,0,,,
,Dec,0.00,0,,,


Weather Statistics File

,,Value
,Reference,USA_ID_Boise-AP-Gowen-Field-ANGB.726810_AMY_2024EPW
,Site:Location,Boise AP-Gowen Field ANGB ID USA
,Latitude,{N 43� 33'}
,Longitude,{W 116� 13'}
,Time Zone,{GMT -7.0 Hours}
,Elevation (ft) above sea level,2300.0
,Standard Pressure at Elevation,93182Pa
,Data Source,customized weather file
,WMO Station,726810
,Weather File Design Conditions,Climate Design Data 2013 ASHRAE Handbook
,Heating Design Temperature 99.6% (F),8.8°
,Heating Design Temperature 99% (F),15.6°
,Cooling Design Temperature 0.4% (F),98.6°
,Cooling Design Temperature 1% (F),95.4°
,Cooling Design Temperature 2% (F),92.5°
,Maximum Dry Bulb Temperature (F),107.1°
,Maximum Dry Bulb Occurs on,Jul 10
,Minimum Dry Bulb Temperature (F),3.9°
,Minimum Dry Bulb Occurs on,Jan 15
,Maximum Dew Point Temperature (F),62.1°
,Maximum Dew Point Occurs on,Jul 24
,Minimum Dew Point Temperature (F),-3.°
,Minimum Dew Point Occurs on,Jan 16
,Annual Total Precipitation [mm],247
,Max Hourly Precipitation [mm],46
,Max Hourly Precipitation Occurs in,May
,ASHRAE Handbook 2009  Cooling Degree-Days - base 50°(F),3151.8
,Weather File Cooling Degree-Days - base 50°(F),3810.6
,ASHRAE Handbook 2009 Heating Degree-Days - base 65°(F),5452.2
,Weather File Heating Degree-Days - base 65°(F),4824.0
,Köppen Classification,BSk
,Köppen Description,Mid-latitude dry semiarid (e.g. Great Plains of USA, lat. 15-60�N)
,Köppen Recommendation,Unbearably hot dry periods in summer, but passive cooling is possible
,ASHRAE Climate Zone,4B
,ASHRAE Description,Mixed-Dry


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_FLOOR1_FRONT,AG WALL CONSTRUCTION,0.30,0.061,0.064,405.55,373.41,180.00,90.00,S
,WALL_FLOOR1_RIGHT,AG WALL CONSTRUCTION,0.30,0.061,0.064,1013.88,752.58,90.00,90.00,E
,WALL_FLOOR1_BACK,AG WALL CONSTRUCTION,0.30,0.061,0.064,405.55,338.33,0.00,90.00,N
,WALL_FLOOR1_LEFT,AG WALL CONSTRUCTION,0.30,0.061,0.064,1013.88,995.97,270.00,90.00,W
,ROOF_RIGHT,AG WALL CONSTRUCTION,0.30,0.061,0.064,437.96,437.96,90.00,90.00,E
,ROOF_LEFT,AG WALL CONSTRUCTION,0.30,0.061,0.064,437.96,437.96,270.00,90.00,W
,ROOF_FRONT,ROOF CONSTRUCTION,0.15,0.501,0.823,1107.95,1107.95,180.00,18.43,
,ROOF_BACK,ROOF CONSTRUCTION,0.15,0.501,0.823,1107.95,1107.95,0.00,18.43,
,BGWALL_UPPER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,29.00,29.00,180.00,90.00,S
,BGWALL_LOWER_FRONT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,58.00,58.00,180.00,90.00,S
,BGWALL_UPPER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,72.49,72.49,90.00,90.00,E
,BGWALL_LOWER_RIGHT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,144.99,144.99,90.00,90.00,E
,BGWALL_UPPER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,29.00,29.00,0.00,90.00,N
,BGWALL_LOWER_BACK,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,58.00,58.00,0.00,90.00,N
,BGWALL_UPPER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.557,1.058,72.49,72.49,270.00,90.00,W
,BGWALL_LOWER_LEFT,FOUNDATION WALL CONSTRUCTION,0.35,0.615,1.058,144.99,144.99,270.00,90.00,W
,FLOOR_FOUNDATION,SLAB CONSTRUCTION,0.35,0.714,2.080,2102.19,2102.19,90.00,180.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,FLOOR_MAIN,MAIN FLOOR CONSTRUCTION,0.30,0.050,0.054,2102.19,2102.19,90.00,180.00,
,CEILING,CEILING CONSTRUCTION,0.30,0.039,0.041,2102.19,2102.19,180.00,0.00,
,iz-CEILING,iz-CEILING CONSTRUCTION,0.30,0.039,0.041,2102.19,2102.19,0.00,180.00,
,iz-FLOOR_MAIN,iz-MAIN FLOOR CONSTRUCTION,0.30,0.050,0.054,2102.19,2102.19,270.00,0.00,


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_FLOOR1_FRONT,EXTERIOR WINDOW,,32.14,0.00,0.00,32.14,32.14,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_FRONT,180.00,90.00,S
,WINDOW_FLOOR1_RIGHT,EXTERIOR WINDOW,,261.30,0.00,0.00,261.30,261.30,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_RIGHT,90.00,90.00,E
,WINDOW_FLOOR1_BACK,EXTERIOR WINDOW,,67.23,0.00,0.00,67.23,67.23,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_BACK,0.00,90.00,N
,WINDOW_FLOOR1_LEFT,EXTERIOR WINDOW,,17.92,0.00,0.00,17.92,17.92,0.512,0.593,0.883,,,,,,,Yes,WALL_FLOOR1_LEFT,270.00,90.00,W
,Total or Average,,,,,,,378.59,0.512,0.593,0.883,,,,,,,,,,,
,North Total or Average,,,,,,,67.23,0.512,0.593,0.883,,,,,,,,,,,
,Non-North Total or Average,,,,,,,311.36,0.512,0.593,0.883,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_FLOOR1_FRONT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_RIGHT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_BACK,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_FLOOR1_LEFT,SHADES,Interior Shade,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,INTERIOR LIGHTS,LIVING,LIVING,GENERAL,0.0000,2102.19,0.00,General,INTERIORLIGHTINGHE,58.88,0.00,,0.0000,Y,0.00
,Interior Lighting Total,,,,0.0000,2102.19,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,0.00,Schedule,EXTERIORLIGHTING,84.00,0.00,,0.00
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,,46998.05,30548.73,16449.32,0.65,4.13,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX_COOLING_COIL,,3.8,,,19.95,19.95,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coils [ SEER2 ]

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP2 [Btuh/Btuh],EER2 [Btu/W-h],SEER2 User [Btu/W-h],SEER2 Standard [Btu/W-h],IEER2 [Btu/W-h]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,3.8,,,19.00,20.21,
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,48574.5,31644.3,10.49,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,48899.7,31969.4,7.54,4
ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,,46998.05,4.11
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,,51180.00,1.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FAN,Fan:OnOff,0.45,0.02,1253.19,164.31,0.13,1.00,2.25,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,28595.03,28595.03,13.60,1657.460,1657.460,EXTREME_SUMMER,7/21 20:10:00,70.33,70.77,0.00764,98.63,0.00495,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING,42136.91,63205.36,30.07,800.462,1200.693,EXTREME_WINTER,1/16 10:40:00,70.28,69.94,0.00614,5.36,0.00088,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM,1657.46,1657.46,1200.69,1200.69,1657.4599,1253.1936,1657.4599,0.7561,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,AirLoopHVAC,CENTRAL SYSTEM,46998.049,30548.732,1253.193635,-999.,-999.00,unknown,unknown,unknown,unknown,23029.04,23029.04,614.064881,70.98,57.12,0.00764055,53.60,50.29,0.00764055,98.63,0.00495123,62.60,0.0000,70.77,0.00764055,43.9745,28595.03,0.00,-999.0,-999.0
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,AirLoopHVAC,CENTRAL SYSTEM,46998.049,46998.049,1253.193635,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,23029.04,23029.04,614.064881,70.01,54.27,0.00614303,122.00,73.31,0.00800000,5.36,0.00088339,4.41,0.0000,69.94,0.00614303,36.4544,42136.91,0.00,-999.0,-999.0
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM,51180.000,51180.000,-999.,-999.,-999.00,EXTREME_WINTER,unknown,unknown,unknown,51180.00,51180.00,1657.459873,70.01,54.27,0.00614303,122.00,73.31,0.00800000,5.36,0.00088339,4.41,0.0000,69.94,0.00614303,36.4544,42136.91,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX_COOLING_COIL,Coil:Cooling:DX:MultiSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,CoolingDesignCapacity,N/A,No,No,unknown,No,46998.049,30548.732,1253.193635,-999.,-999.00,-999.0000,1.00000,1.00000,0.2434,0.2400,0.0691,FAN,Fan:OnOff,1253.193635,1.44425765,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,23029.04,23029.04,1.0000,0.70768625,614.064881,70.98,57.12,0.00764055,9.8,53.60,50.29,0.00764055,7.5,-999.,-999.0,-999.0,-999.0,0.000,23029.04,98.63,0.00495123,62.60,0.00000000,0.0000,70.54,0.00764055,70.77,0.00764055,43.9745,28595.03,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX_HEATING_COIL,Coil:Heating:DX:MultiSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,No,No,unknown,No,46998.049,46998.049,1253.193635,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0691,FAN,Fan:OnOff,1253.193635,1.44425765,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,23029.04,23029.04,1.0000,0.70768625,614.064881,70.01,54.27,0.00614303,8.8,122.00,73.31,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,23029.04,5.36,0.00088339,4.41,0.00000000,0.0000,70.01,0.00614303,69.94,0.00614303,36.4544,42136.91,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEATING_RESISTANCE_BACKUP,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM,LIVING,Non-Coincident,HeatingDesignCapacity,N/A,No,No,unknown,No,51180.000,51180.000,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0691,FAN,Fan:OnOff,1253.193635,1.44425765,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,EXTREME_WINTER,unknown,unknown,unknown,unknown,unknown,Sensible,51180.00,51180.00,1.0000,1.91015901,1657.459873,70.01,54.27,0.00614303,8.8,122.00,73.31,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,51180.00,5.36,0.00088339,4.41,0.00000000,0.0000,70.01,0.00614303,69.94,0.00614303,36.4544,42136.91,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING,735.92,744.00,735.92
,ATTIC,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00
,Facility,735.92,744.00,735.92
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING,3.92,0.00,3.92,0.00
,ATTIC,0.00,0.00,0.00,0.00
,CRAWLSPACE,0.00,0.00,0.00,0.00
,Facility,3.92,0.00,3.92,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

