Program Version:,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.28 16:03
Tabular Output Report in Format: ,Comma

Building:,Run56
Environment:,SUB-ANNUAL ** Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over       744.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Site and Source Energy

,,Total Energy [kBtu],Energy Per Total Building Area [kBtu/ft2],Energy Per Conditioned Building Area [kBtu/ft2]
,Total Site Energy,12833.03,2.03,6.10
,Net Site Energy,12833.03,2.03,6.10
,Total Source Energy,40642.20,6.44,19.33
,Net Source Energy,40642.20,6.44,19.33


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [ft2]
,Total Building Area,6306.56
,Net Conditioned Building Area,2102.19
,Unconditioned Building Area,4204.38


End Uses

,,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,12437.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,192.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,202.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,12833.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,General,12437.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,electric_mels,192.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,202.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,Unassigned,12437.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,192.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,202.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,6.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Other,0.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,6.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,2.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Other,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,2.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [kBtu],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,12833.027,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,12833.027,100.00
,,,
,Total On-Site and Utility Electric Sources,12833.027,100.00
,Total Electricity End Uses,12833.027,100.00


On-Site Thermal Sources

,,Heat [kBtu],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [gal],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaF]
,Tolerance for Zone Heating Setpoint Not Met Time,0.36
,Tolerance for Zone Cooling Setpoint Not Met Time,0.36


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,3.92
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,735.92


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 22.2.0-c249759bad, YMD=2026.07.28 16:03
,RunPeriod,SUB-ANNUAL
,Weather File,Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810
,Latitude [deg],43.56
,Longitude [deg],-116.2
,Elevation [ft],2299.98
,Time Zone,-7.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],744.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],4323.74,492.55,1669.32,492.55,1669.32
,Above Ground Wall Area [ft2],3917.77,434.55,1524.33,434.55,1524.33
,Window Opening Area [ft2],378.59,67.23,261.30,32.14,17.92
,Gross Window-Wall Ratio [%],8.76,13.65,15.65,6.53,1.07
,Above Ground Window-Wall Ratio [%],9.66,15.47,17.14,7.40,1.18


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],2838.88,405.55,1013.88,405.55,1013.88
,Above Ground Wall Area [ft2],2838.88,405.55,1013.88,405.55,1013.88
,Window Opening Area [ft2],378.59,67.23,261.30,32.14,17.92
,Gross Window-Wall Ratio [%],13.34,16.58,25.77,7.93,1.77
,Above Ground Window-Wall Ratio [%],13.34,16.58,25.77,7.93,1.77


Skylight-Roof Ratio

,,Total
,Gross Roof Area [ft2],2215.90
,Skylight Area [ft2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [ft3],Multipliers,Above Ground Gross Wall Area [ft2],Underground Gross Wall Area [ft2],Window Glass Area [ft2],Opening Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,LIVING,2102.19,Yes,Yes,29400.47,1.00,2838.88,0.00,378.59,378.59,0.0000,2102.19,1.6343
,ATTIC,2102.19,No,Yes,12699.77,1.00,875.91,0.00,0.00,0.00,0.0000,,0.0000
,CRAWLSPACE,2102.19,No,Yes,6306.56,1.00,202.98,405.97,0.00,0.00,0.0000,,0.0000
,Total,6306.56,,,48406.80,,3917.77,405.97,378.59,378.59,0.0000,6306.56,0.5448
,Conditioned Total,2102.19,,,29400.47,,2838.88,0.00,378.59,378.59,0.0000,2102.19,1.6343
,Unconditioned Total,4204.38,,,19006.34,,1078.90,405.97,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


Space Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2],Tags
,LIVING,2102.19,Yes,Yes,1.00,LIVING,GENERAL,LIVING,0.0000,2102.19,1.6343,
,ATTIC,2102.19,No,Yes,1.00,ATTIC,GENERAL,ATTIC,0.0000,0.00,0.0000,
,CRAWLSPACE,2102.19,No,Yes,1.00,CRAWLSPACE,GENERAL,CRAWLSPACE,0.0000,0.00,0.0000,
,Total,6306.56,,,,,,,0.0000,3153.28,0.5448,
,Conditioned Total,2102.19,,,,,,,0.0000,1051.09,1.6343,
,Unconditioned Total,4204.38,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,0.00,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [ft2],Conditioned Area [ft2],Unconditioned Area [ft2],Not Part of Total Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,GENERAL,6306.56,2102.19,4204.38,0.00,0.0000,6306.56,0.5448
,Total,6306.56,2102.19,4204.38,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Time of Peak,16-JAN-09:54,-,-,-,-,-,-,-,-,-,-,-,-
,Heating,55.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,56.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Heating,General,55.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,electric_mels,0.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over       744.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Source Energy End Use Components Summary

,,Source Electricity [kBtu],Source Natural Gas [kBtu],Source Gasoline [kBtu],Source Diesel [kBtu],Source Coal [kBtu],Source Fuel Oil No 1 [kBtu],Source Fuel Oil No 2 [kBtu],Source Propane [kBtu],Source Other Fuel 1 [kBtu],Source Other Fuel 2 [kBtu],Source District Cooling [kBtu],Source District Heating [kBtu]
,Heating,39390.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,610.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,640.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,40642.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,18.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,19.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,6.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,6.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min],User-Specified Maximum Air Flow Rate [ft3/min]
,ZONEDIRECTAIR,1657.46,1253.19
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min]
,CENTRAL SYSTEM,1253.19,1253.19,1253.19,1253.19,1657.46,1657.46,1.00,0.756093,1657.46
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed

,,Fraction of Supply Air Flow That Goes Through the Controlling Zone
,MS HEAT PUMP,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [ft3/min],User-Specified Maximum Flow Rate [ft3/min]
,FAN,1657.46,1253.19
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:MultiSpeed

,,Design Size Speed 4 Gross Rated Total Cooling Capacity [ft3/min],User-Specified Speed 4 Gross Rated Total Cooling Capacity [ft3/min],Design Size Speed 3 Gross Rated Sensible Heat Ratio [ft3/min],User-Specified Speed 3 Gross Rated Sensible Heat Ratio [ft3/min],User-Specified Speed 2 Gross Rated Cooling COP [ft3/min],Design Size Speed 1 Rated Air Flow Rate [ft3/min],User-Specified Speed 1 Rated Air Flow Rate [ft3/min],Design Size Speed 3 Evaporative Condenser Effectiveness [Btu/h],User-Specified Speed 3 Evaporative Condenser Effectiveness [Btu/h],Design Size Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],User-Specified Speed 2 Evaporative Condenser Air Flow Rate [Btu/h],Design Size Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],User-Specified Speed 1 Rated Evaporative Condenser Pump Power Consumption [Btu/h],Design Size Speed 1 Gross Rated Total Cooling Capacity [ton],User-Specified Speed 1 Gross Rated Total Cooling Capacity [ton],Design Size Speed 4 Rated Sensible Heat Ratio,User-Specified Speed 4 Rated Sensible Heat Ratio,User-Specified Speed 3 Rated Sensible Heat Ratio,Design Size Speed 2 Rated Sensible Heat Ratio,User-Specified Speed 2 Rated Sensible Heat Ratio,Design Size Speed 1 Rated Sensible Heat Ratio,User-Specified Speed 1 Rated Sensible Heat Ratio
,DX_COOLING_COIL,1657.46,1253.19,1243.09,1065.21,839.64,414.36,614.06,33408.76,46998.05,25056.57,39948.34,16704.38,31488.69,0.696016,1.92,0.800655,0.650000,0.680000,0.650000,0.780000,0.650000,0.795000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:MultiSpeed

,,Design Size Speed 3 Rated Waste Heat Fraction of Power Input [ft3/min],User-Specified Speed 3 Rated Waste Heat Fraction of Power Input [ft3/min],Design Size Speed 3 Gross Rated Heating Capacity [ft3/min],User-Specified Speed 3 Gross Rated Heating Capacity [ft3/min],User-Specified Speed 2 Gross Rated Heating COP [ft3/min],Design Size Speed 1 Rated Air Flow Rate [ft3/min],User-Specified Speed 1 Rated Air Flow Rate [ft3/min],Design Size 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],User-Specified 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],Design Size 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],User-Specified 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate [Btu/h],Design Size Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],User-Specified Speed 1 Rated Waste Heat Fraction of Power Input [Btu/h],Design Size Speed 1 Gross Rated Heating Capacity [Btu/h],User-Specified Speed 1 Gross Rated Heating Capacity [Btu/h]
,DX_HEATING_COIL,1657.46,1253.19,1243.09,1065.21,839.64,414.36,614.06,33408.76,46998.05,25056.57,39948.34,16704.38,31488.69,8352.19,23029.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Electric

,,User-Specified Nominal Capacity [Btu/h]
,HEATING_RESISTANCE_BACKUP,51180.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,OVERHANG_WINDOW_FLOOR1_FRONT,WALL_FLOOR1_FRONT |
,Mir-OVERHANG_WINDOW_FLOOR1_FRONT,OVERHANG_WINDOW_FLOOR1_BACK | OVERHANG_WINDOW_FLOOR1_RIGHT | WALL_FLOOR1_FRONT |
,OVERHANG_WINDOW_FLOOR1_BACK,WALL_FLOOR1_BACK |
,Mir-OVERHANG_WINDOW_FLOOR1_BACK,OVERHANG_WINDOW_FLOOR1_RIGHT | WALL_FLOOR1_BACK |
,OVERHANG_WINDOW_FLOOR1_RIGHT,WALL_FLOOR1_RIGHT |
,Mir-OVERHANG_WINDOW_FLOOR1_RIGHT,WALL_FLOOR1_RIGHT | ROOF_RIGHT |
,OVERHANG_WINDOW_FLOOR1_LEFT,WALL_FLOOR1_LEFT |
,Mir-OVERHANG_WINDOW_FLOOR1_LEFT,OVERHANG_WINDOW_FLOOR1_FRONT | OVERHANG_WINDOW_FLOOR1_BACK | OVERHANG_WINDOW_FLOOR1_RIGHT | WALL_FLOOR1_LEFT | ROOF_LEFT |
,WALL_FLOOR1_FRONT,OVERHANG_WINDOW_FLOOR1_FRONT |
,WALL_FLOOR1_RIGHT,OVERHANG_WINDOW_FLOOR1_RIGHT |
,WALL_FLOOR1_BACK,OVERHANG_WINDOW_FLOOR1_BACK |
,WALL_FLOOR1_LEFT,OVERHANG_WINDOW_FLOOR1_LEFT |
,BGWALL_UPPER_FRONT,OVERHANG_WINDOW_FLOOR1_FRONT |
,BGWALL_UPPER_RIGHT,OVERHANG_WINDOW_FLOOR1_RIGHT |
,BGWALL_UPPER_BACK,OVERHANG_WINDOW_FLOOR1_BACK |
,BGWALL_UPPER_LEFT,OVERHANG_WINDOW_FLOOR1_LEFT |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,WALL_FLOOR1_FRONT,WINDOW_FLOOR1_FRONT |
,WALL_FLOOR1_RIGHT,WINDOW_FLOOR1_RIGHT |
,WALL_FLOOR1_BACK,WINDOW_FLOOR1_BACK |
,WALL_FLOOR1_LEFT,WINDOW_FLOOR1_LEFT |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,1,22.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,1,12,5


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,1,Yes,Yes,Yes,No,Yes,No


Performance Precision Tradeoffs

,,Use Coil Direct Simulation,Zone Radiant Exchange Algorithm,Override Mode,Number of Timestep In Hour,Force Euler Method,Minimum Number of Warmup Days,Force Suppress All Begin Environment Resets,Minimum System Timestep,MaxZoneTempDiff,MaxAllowedDelTemp
,1,No,ScriptF,Normal,12,No,1,No,1.0,0.300,2.0000E-003


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,1,0.200,0.200


Site:GroundTemperature:BuildingSurface

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40,64.40


Site:GroundTemperature:FCfactorMethod

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,32.70,30.79,34.18,39.47,53.31,64.00,71.20,73.40,69.66,61.36,50.27,39.99


Site:GroundTemperature:Shallow

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40,55.40


Site:GroundTemperature:Deep

,,Jan{F},Feb{F},Mar{F},Apr{F},May{F},Jun{F},Jul{F},Aug{F},Sep{F},Oct{F},Nov{F},Dec{F}
,1,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80,60.80


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {ft},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {ft},Air Temperature Sensor Height Above Ground {ft},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,1,32.810,0.140,885.870,4.921,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {ft},Standard Pressure at Elevation {psi},Standard RhoAir at Elevation
,1,Boise AP-Gowen Field ANGB ID USA customized weather file WMO#=726810,43.56,-116.23,-7.00,2299.98,14.,1.1075


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{F},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF},Fixed Default Water Mains Temperature{F}
,1,CorrelationFromWeatherFile,NA,55.33,50.22,NA


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,1,Run56,0.000,Suburbs,5.00000E-002,5.00000E-002,FullInteriorAndExteriorWithReflectionsFromExteriorSurfaces,25,3


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,1,ThirdOrderBackwardDifference


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing and Return {AdjustMixingOnly,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,AdjustReturnOnly,AdjustInfiltration,AllZones}
,,,AdjustMixingThenReturn,None},
,,,AdjustReturnThenMixing,,
,,,None},,
,1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {ft},Air Temperature Gradient Coefficient {F/ft}
,1,0.220,1213.970,0.003566


Material Details

,,Material Name,ThermalResistance {m2-K/w},Roughness,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},Absorptance:Thermal,Absorptance:Solar,Absorptance:Visible
,1,SYN_STUCCO,3.5237E-002,MediumSmooth,0.0100,8.650E-002,24.971,0.210,0.9000,0.7000,0.7000
,2,SHEATHING_CONSOL_LAYER,0.1351,Rough,0.0417,9.402E-002,42.764,0.280,0.9000,0.7000,0.7000
,3,OSB_7/16IN,9.5550E-002,MediumSmooth,0.0365,0.116,34.000,0.290,0.9000,0.7000,0.7000
,4,OSB_1IN,0.2184,MediumSmooth,0.0833,0.116,34.000,0.290,0.9000,0.7000,0.7000
,5,CUSTOM_WALL_LAYER,2.3857,Smooth,0.4462,5.700E-002,7.491,0.370,0.9000,0.7000,0.7000
,6,CUSTOM_CEILING_LAYER,4.1660,Rough,0.8435,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,7,2X4_16INOC_W_NO_INSULATION,0.2421,Smooth,0.2917,0.367,7.875,0.372,0.9000,0.7000,0.7000
,8,2X4_16INOC_W_R11_CAVITY,1.4735,Smooth,0.2917,6.033E-002,7.875,0.372,0.9000,0.7000,0.7000
,9,2X4_16INOC_W_R13_CAVITY,1.6177,Smooth,0.2917,5.495E-002,7.875,0.372,0.9000,0.7000,0.7000
,10,2X4_16INOC_W_R15_CAVITY,1.7608,Smooth,0.2917,5.049E-002,7.875,0.372,0.9000,0.7000,0.7000
,11,2X6_16INOC_W_NO_INSULATION,0.3804,Smooth,0.4584,0.367,7.875,0.372,0.9000,0.7000,0.7000
,12,2X6_16INOC_W_R19_CAVITY,2.2675,Smooth,0.4584,6.161E-002,7.875,0.372,0.9000,0.7000,0.7000
,13,2X6_16INOC_W_R19_CAVITY_R10_HEADER,2.4344,Smooth,0.4584,5.739E-002,7.875,0.372,0.9000,0.7000,0.7000
,14,2X6_16INOC_W_R21_CAVITY,2.4344,Smooth,0.4584,5.739E-002,7.875,0.372,0.9000,0.7000,0.7000
,15,2X6_16INOC_W_R21_CAVITY_R10_HEADER,2.6239,Smooth,0.4584,5.324E-002,7.875,0.372,0.9000,0.7000,0.7000
,16,2X6_24INOC_W_NO_INSULATION,0.3613,Smooth,0.4584,0.387,7.074,0.369,0.9000,0.7000,0.7000
,17,2X6_24INOC_W_R19_CAVITY,2.3484,Smooth,0.4584,5.949E-002,7.074,0.369,0.9000,0.7000,0.7000
,18,2X6_24INOC_W_R19_CAVITY_R10_HEADER,2.4795,Smooth,0.4584,5.634E-002,7.074,0.369,0.9000,0.7000,0.7000
,19,2X6_24INOC_W_R21_CAVITY,2.5741,Smooth,0.4584,5.427E-002,7.074,0.369,0.9000,0.7000,0.7000
,20,2X6_24INOC_W_R21_CAVITY_R10_HEADER,2.7286,Smooth,0.4584,5.120E-002,7.074,0.369,0.9000,0.7000,0.7000
,21,RAFTERS_W_NO_INSULATION,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,22,RAFTERS_W_R30_INSULATION,4.6148,Rough,0.9344,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,23,RAFTERS_W_R38_INSULATION,5.5153,Rough,1.1169,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,24,RAFTERS_W_R49_INSULATION,6.4845,Rough,1.3131,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,25,RAFTERS_W_R60_INSULATION,7.2015,Rough,1.4584,6.172E-002,2.618,0.185,0.9000,0.7000,0.7000
,26,JOISTS_W_NO_INSULATION,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,27,JOISTS_W_R13_INSULATION,1.9128,Rough,0.2917,4.648E-002,3.438,0.219,0.9000,0.7000,0.7000
,28,JOISTS_W_R19_INSULATION,2.8450,Rough,0.4584,4.910E-002,3.438,0.219,0.9000,0.7000,0.7000
,29,JOISTS_W_R30_INSULATION,4.5576,Rough,0.7710,5.155E-002,3.438,0.219,0.9000,0.7000,0.7000
,30,FLOOR_INS_CUSTOM,3.0965,Rough,0.5079,5.000E-002,3.438,0.219,0.9000,0.7000,0.7000
,31,JOISTS_W_R38_INSULATION,5.7198,Rough,0.9377,4.996E-002,3.438,0.219,0.9000,0.7000,0.7000
,32,FIBERGLASS_BATT_R0,1.9554E-005,Rough,0.0008,12.990,3.438,0.219,0.9000,0.7000,0.7000
,33,FIBERGLASS_BATT_R13,1.9128,Rough,0.2917,4.648E-002,3.438,0.219,0.9000,0.7000,0.7000
,34,FIBERGLASS_BATT_R19,2.8450,Rough,0.4584,4.910E-002,3.438,0.219,0.9000,0.7000,0.7000
,35,FIBERGLASS_BATT_R30,4.5576,Rough,0.7710,5.155E-002,3.438,0.219,0.9000,0.7000,0.7000
,36,FIBERGLASS_BATT_R38,5.7198,Rough,0.9377,4.996E-002,3.438,0.219,0.9000,0.7000,0.7000
,37,BSMTWALL_CONSOL_LAYER,2.3423E-005,Rough,0.0008,10.844,7.541,0.248,0.9000,0.7000,0.7000
,38,CRAWLWALL_CONSOL_LAYER,2.3423E-005,Rough,0.0008,10.844,7.541,0.248,0.9000,0.7000,0.7000
,39,VERY HIGH REFLECTIVITY SURFACE,2.1097E-006,Smooth,0.0016,237.000,168.680,0.216,0.9000,5.0000E-002,5.0000E-002
,40,GYPSUMBOARD-5/16IN,5.0054E-002,Rough,0.0260,0.159,39.954,0.270,0.9000,0.4000,0.1000
,41,DRYWALL_1/2IN,7.9331E-002,MediumSmooth,0.0417,0.160,50.000,0.260,0.9000,0.7000,0.7000
,42,COPPERPIPE,4.7506E-005,MediumRough,0.0625,401.000,140.026,0.200,0.9000,0.6500,0.6500
,43,F08 METAL SURFACE,1.7668E-005,Smooth,0.0026,45.280,488.437,0.119,0.9000,0.7000,0.7000
,44,ASPHALT_SHINGLE,7.7448E-002,MediumRough,0.0208,8.186E-002,70.000,0.300,0.9000,0.8500,0.7000
,45,WHITE_ROOF,7.7448E-002,Smooth,0.0208,8.186E-002,70.000,0.300,0.9000,0.3500,0.7000
,46,WOOD_SHINGLE,0.1115,MediumSmooth,0.0417,0.114,26.600,0.390,0.9000,0.7000,0.7000
,47,SLATE_SHINGLE,8.8061E-003,MediumSmooth,0.0417,1.442,100.000,0.300,0.9000,0.7000,0.7000
,48,CEMENT_STUCCO,2.6422E-002,MediumSmooth,0.0625,0.721,116.464,0.210,0.9000,0.7000,0.7000
,49,OSB_5/8IN,0.1365,MediumSmooth,0.0521,0.116,34.000,0.290,0.9000,0.7000,0.7000
,50,BLOWN_R30,5.1614,MediumRough,0.6975,4.119E-002,0.600,0.200,0.9000,0.7000,0.7000
,51,BLOWN_R30_TOP,2.8489,MediumRough,0.3849,4.119E-002,0.600,0.200,0.9000,0.7000,0.7000
,52,PLYWOOD_3/4IN,0.1650,Rough,0.0625,0.115,34.003,0.161,0.9000,0.7000,0.7000
,53,BATT_R19,7.3089,MediumRough,0.0833,3.475E-003,0.600,0.200,0.9000,0.7000,0.7000
,54,LUMBER_2X4,0.7709,Rough,0.2920,0.115,32.003,0.183,0.9000,0.7000,0.7000
,55,CARPET_N_PAD,0.4224,MediumSmooth,0.0833,6.013E-002,2.000,0.200,0.9000,0.7000,0.7000
,56,BATT_R13,2.2936,MediumRough,0.2917,3.876E-002,0.600,0.200,0.9000,0.7000,0.7000
,57,OSB_1/2IN,0.1092,MediumSmooth,0.0417,0.116,34.000,0.290,0.9000,0.7000,0.7000
,58,SOIL_12IN,0.1761,Rough,1.0000,1.731,115.011,0.056,0.9000,0.7000,0.7000
,59,DOOR_CONST,0.5031,Smooth,0.1189,7.201E-002,32.003,0.183,0.9000,0.7000,0.7000
,60,GYP_BOARD_1/2IN,8.0130E-002,Rough,0.0417,0.159,39.954,0.270,0.9000,0.4000,0.1000
,61,STD WOOD 6INCH,1.2500,MediumSmooth,0.4921,0.120,33.711,0.289,0.9000,0.7000,0.7000
,62,PIPE INSULATION,0.3830,VeryRough,0.0417,3.317E-002,5.681,0.200,0.9000,0.5000,0.5000
,63,SLAB MATERIAL,8.4667E-002,MediumRough,0.5000,1.800,149.827,0.179,0.9000,0.6500,0.6500
,64,CONCRETE_4IN,7.7356E-002,Rough,0.3330,1.312,140.014,0.111,0.9000,0.7000,0.7000
,65,CONCRETE_5IN,9.6792E-002,Rough,0.4167,1.312,140.014,0.111,0.9000,0.7000,0.7000
,66,CONCRETE_6IN,0.1161,Rough,0.5000,1.312,140.014,0.111,0.9000,0.7000,0.7000
,67,CONCRETE-8IN,0.1549,Rough,0.6667,1.311,140.014,0.200,0.9000,0.7000,0.7000
,68,BASEMENT WALL MATERIAL,0.1665,MediumRough,0.9843,1.802,140.026,0.200,0.9000,0.6500,0.6500
,69,XPS_R5,0.8621,Rough,0.0820,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,70,XPS_R10,1.7241,Rough,0.1641,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,71,XPS_R15,2.6207,Rough,0.2494,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,72,SLAB_PERIMETER_CUSTOM,3.4483E-003,Rough,0.0003,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,73,THERMAL_BREAK_CUSTOM,3.4483E-003,Rough,0.0003,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,74,FOUND_WALL_CUSTOM,3.4483E-003,Rough,0.0003,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,75,FULL_UNDERSLAB_CUSTOM,3.4483E-003,Rough,0.0003,2.900E-002,1.748,0.346,0.9000,0.7000,0.7000
,76,MANF_WALL_AIRGAP,0.1200,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,77,BLDG_PAPER_FELT,1.0567E-002,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,78,R_HIGH,177.0000,MediumRough,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,79,CLEAR ACRYLIC PLASTIC,3.3333E-003,VerySmooth,0.0098,0.900,0.000,0.000,0.9000,0.0000,0.0000
,80,DIFFUSING ACRYLIC PLASTIC,2.4444E-003,VerySmooth,0.0072,0.900,0.000,0.000,0.9000,0.0000,0.0000
,81,DRAPES - CLOSE WEAVE MEDIUM,0.0000,MediumRough,0.0098,0.100,0.000,0.000,0.9000,0.6500,0.0000
,82,SHADE ROLL - LIGHT OPAQUE,0.0000,MediumRough,0.0098,0.100,0.000,0.000,0.9000,0.4500,0.0000
,83,INT_BLIND,0.0000,Rough,0.0000,0.000,0.000,0.000,0.0000,0.0000,0.0000
,84,GLASS,0.1739,VerySmooth,0.0594,0.104,0.000,0.000,0.8400,0.0000,0.0000


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,1,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


ShadingProperty Reflectance

,,Shading Surface Name,Shading Type,Diffuse Solar Reflectance,Diffuse Visible Reflectance,Surface Glazing Fraction,Surface Glazing Contruction
,1,OVERHANG_WINDOW_FLOOR1_FRONT,Shading,0.20,0.20,0.00,N/A
,2,Mir-OVERHANG_WINDOW_FLOOR1_FRONT,Shading,0.20,0.20,0.00,N/A
,3,OVERHANG_WINDOW_FLOOR1_BACK,Shading,0.20,0.20,0.00,N/A
,4,Mir-OVERHANG_WINDOW_FLOOR1_BACK,Shading,0.20,0.20,0.00,N/A
,5,OVERHANG_WINDOW_FLOOR1_RIGHT,Shading,0.20,0.20,0.00,N/A
,6,Mir-OVERHANG_WINDOW_FLOOR1_RIGHT,Shading,0.20,0.20,0.00,N/A
,7,OVERHANG_WINDOW_FLOOR1_LEFT,Shading,0.20,0.20,0.00,N/A
,8,Mir-OVERHANG_WINDOW_FLOOR1_LEFT,Shading,0.20,0.20,0.00,N/A


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{F},Surface Convection Coefficient Lower Limit {Btu/h-ft2-F},Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,1,CTF - ConductionTransferFunction,392.,0.02,176.1
,2,KivaFoundation - TwoDimensionalFiniteDifference,392.,0.02,176.1


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,1,0,0,8


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,1,3,25,4


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {ft},Origin Y-Coordinate {ft},Origin Z-Coordinate {ft},Centroid X-Coordinate {ft},Centroid Y-Coordinate {ft},Centroid Z-Coordinate {ft},Type,Zone Multiplier,Zone List Multiplier,Minimum X {ft},Maximum X {ft},Minimum Y {ft},Maximum Y {ft},Minimum Z {ft},Maximum Z {ft},Ceiling Height {ft},Volume {ft3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {ft2},Exterior Gross Wall Area {ft2},Exterior Net Wall Area {ft2},Exterior Window Area {ft2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,1,LIVING,0.0,0.00,0.00,0.00,14.50,36.26,8.01,1,1,1,0.00,29.00,0.00,72.51,0.98,14.99,13.98,29400.59,TARP,DOE-2,2102.18,2838.83,2460.33,378.60,6,4,8,Yes
,2,ATTIC,0.0,0.00,0.00,0.00,14.50,36.26,18.24,1,1,1,0.00,29.00,0.00,72.51,14.99,27.07,6.04,12699.60,TARP,DOE-2,2102.18,875.94,875.94,0.00,5,0,0,Yes
,3,CRAWLSPACE,0.0,0.00,0.00,0.00,14.50,36.26,-0.5,1,1,1,0.00,29.00,0.00,72.51,-2.0,0.98,2.99,6306.71,TARP,DOE-2,2102.18,203.03,203.03,0.00,10,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {ft2},# Occupants,Area per Occupant {ft2/person},Occupant per Area {person/ft2},Interior Lighting {Btu/h-ft2},Electric Load {Btu/h-ft2},Gas Load {Btu/h-ft2},Other Load {Btu/h-ft2},Hot Water Eq {Btu/h-ft2},Steam Equipment {Btu/h-ft2},Sum Loads per Area {Btu/h-ft2},Outdoor Controlled Baseboard Heat
,1,LIVING,2102.18,1.0,2102.192,0.000,0.000,1.634,0.000,0.000,0.000,0.000,1.634,No
,2,ATTIC,2102.18,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,3,CRAWLSPACE,2102.18,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Number of People {},People/Floor Area {person/ft2},Floor Area per person {ft2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,1,PEOPLE_UNIT1,OCCUPANCY,LIVING,2102.18,1.0,1.0,0.000,2102.192,0.000,1.000,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Lighting Level {Btu/h},Lights/Floor Area {Btu/h-ft2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {Btu/h},Nominal Maximum Lighting Level {Btu/h}
,1,INTERIOR LIGHTS,INTERIORLIGHTINGHE,LIVING,2102.18,1.0,0.000,0.000,0.000,0.000,0.600,0.200,0.200,0.000,General,0.000,0.000


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Equipment Level {Btu/h},Equipment/Floor Area {Btu/h-ft2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {Btu/h},Nominal Maximum Equipment Level {Btu/h}
,1,ELECTRIC_MELS1,MISCELECPLUGLOAD,LIVING,2102.18,1.0,3435.556,1.634,1006.904,6.000E-002,0.690,0.250,0.000,electric_mels,26.603,3435.556


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Equipment Level {Btu/h},Equipment/Floor Area {Btu/h-ft2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {Btu/h},Nominal Maximum Equipment Level {Btu/h}
,1,GAS_MELS1,MISCGASPLUGLOAD,LIVING,2102.18,1.0,0.000,0.000,0.000,6.000E-002,0.690,0.250,0.000,gas_mels,0.000,0.000


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.667,1.667,1.000,1.000


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {Hours},ThermalConductance {Btu/h-ft2-F},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,1,AG WALL CONSTRUCTION,3,5,16,0.083,0.0645,0.900,0.900,0.700,0.700,MediumSmooth
,2,CEILING CONSTRUCTION,4,2,10,0.083,0.0415,0.900,0.900,0.700,0.700,Rough
,3,ROOF CONSTRUCTION,5,2,5,0.083,0.823,0.900,0.900,0.850,0.700,MediumRough
,4,MAIN FLOOR CONSTRUCTION,6,2,9,0.083,0.0540,0.900,0.900,0.700,0.700,Rough
,5,FOUNDATION WALL CONSTRUCTION,21,1,11,0.083,1.058,0.900,0.900,0.650,0.650,MediumRough
,6,iz-CEILING CONSTRUCTION,26,2,10,0.083,0.0415,0.900,0.900,0.700,0.700,MediumSmooth
,7,iz-MAIN FLOOR CONSTRUCTION,27,2,9,0.083,0.0540,0.900,0.900,0.700,0.700,Rough


Material CTF Summary

,,Material Name,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},ThermalResistance {m2-K/w}
,1,SYN_STUCCO,0.0098,0.086,24.971,0.210,0.3524E-01
,2,SHEATHING_CONSOL_LAYER,0.0417,0.094,42.764,0.280,0.1351
,3,OSB_7/16IN,0.0364,0.116,34.000,0.290,0.9555E-01
,4,CUSTOM_WALL_LAYER,0.4462,0.057,7.491,0.370,2.386
,5,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,6,CUSTOM_CEILING_LAYER,0.8435,0.062,2.618,0.185,4.166
,7,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,8,ASPHALT_SHINGLE,0.0207,0.082,70.000,0.300,0.7745E-01
,9,OSB_5/8IN,0.0522,0.116,34.000,0.290,0.1365
,10,FLOOR_INS_CUSTOM,0.5079,0.050,3.438,0.219,3.096
,11,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,12,BASEMENT WALL MATERIAL,0.9843,1.802,140.026,0.200,0.1665
,13,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,14,CUSTOM_CEILING_LAYER,0.8435,0.062,2.618,0.185,4.166
