 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2014 is a Wednesday
 ! Note FEB 1, 2013 is a Friday
 ! Note MAR 1, 2014 is a Saturday
 ! Note APR 1, 2007 is a Sunday
 ! Note MAY 1, 2013 is a Wednesday
 ! Note JUN 1, 2014 is a Sunday
 ! Note JUL 1, 2015 is a Wednesday
 ! Note AUG 1, 2009 is a Saturday
 ! Note SEP 1, 2012 is a Saturday
 ! Note OCT 1, 2010 is a Friday
 ! Note NOV 1, 2009 is a Sunday
 ! Note DEC 1, 2015 is a Tuesday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Pasco-Tri.Cities.AP_WA_USA Design_Conditions,     !- Location Name
      46.27,     !- Latitude {N+ S-}
    -119.12,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
     124.00;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.138,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    0.138;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    USA_WA_Pasco-Tri.Cities.AP.727845_TMYx.2004-2018.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=727845 Time Zone= GMT-8.00 Code=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
 !  Data Source="2021 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Pasco-Tri.Cities.AP_WA_USA Extreme Annual Wind Speeds, 1%=11.0m/s, 2.5%=9.2m/s, 5%=8.0m/s
 ! Pasco-Tri.Cities.AP_WA_USA Extreme Annual Temperatures, Max Drybulb=40.7C Min Drybulb=5.2C
  
 ! Pasco-Tri.Cities.AP_WA_USA ASHRAE Climate Zone=4B
  
 ! Pasco-Tri.Cities.AP_WA_USA Annual Heating Design Conditions Wind Speed=1.8m/s Wind Dir=330
 ! Coldest Month=DEC
 ! Pasco-Tri.Cities.AP_WA_USA Annual Heating 99.6%, MaxDB=-11.6C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -11.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -11.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Heating 99%, MaxDB=-8.3C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Htg 99% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -8.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-16.0C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -9.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -16.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-12.4C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -6.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -12.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=12.8m/s
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        9.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
       12.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=11.5m/s
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
       11.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Pasco-Tri.Cities.AP Annual Cooling Design Conditions Wind Speed=3.0m/s Wind Dir=340
 ! Hottest Month=JUL
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.3C MWB=20.6C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.3,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=35.7C MWB=19.8C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.7,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=33.7C MWB=19.1C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.7,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=34.1C WB=21.9C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.1,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (WB=>MDB) 1%, MDB=33.1C WB=20.8C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.1,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (WB=>MDB) 2%, MDB=31.6C WB=19.9C
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.6,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DP=>MDB) .4%, MDB=26.2C DP=17.7C HR=0.0129
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.2,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DP=>MDB) 1%, MDB=24.9C DP=16.6C HR=0.0120
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       16.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (DP=>MDB) 2%, MDB=23.9C DP=15.4C HR=0.0111
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       15.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=34.2C Enthalpy=64200.0J/kg
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.2,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    64200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=33.1C Enthalpy=60300.0J/kg
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.1,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    60300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=31.5C Enthalpy=56900.0J/kg
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.5,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    56900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 2% Drybulb, 2% Wetbulb, 5% Drybulb, .4% Drybulb, .4% Wetbulb
 !
 ! Pasco-Tri.Cities.AP_WA_USA January (DB=>MCWB) .4%, MaxDB=14.8C MWB=10.2C taub=0.290 taud=2.557
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.8,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.290,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA February (DB=>MCWB) .4%, MaxDB=16.9C MWB=11.0C taub=0.292 taud=2.569
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.9,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.292,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.569;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA March (DB=>MCWB) .4%, MaxDB=22.3C MWB=12.7C taub=0.306 taud=2.546
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.546;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA April (DB=>MCWB) .4%, MaxDB=27.8C MWB=15.9C taub=0.345 taud=2.403
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
       14.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.403;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA May (DB=>MCWB) .4%, MaxDB=33.9C MWB=18.5C taub=0.362 taud=2.378
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
       15.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA June (DB=>MCWB) .4%, MaxDB=37.3C MWB=21.1C taub=0.360 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.3,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.360,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA July (DB=>MCWB) .4%, MaxDB=40.5C MWB=21.7C taub=0.363 taud=2.400
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       40.5,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA August (DB=>MCWB) .4%, MaxDB=38.6C MWB=20.3C taub=0.359 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       38.6,      !- Maximum Dry-Bulb Temperature {C}
       18.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA September (DB=>MCWB) .4%, MaxDB=34.1C MWB=19.7C taub=0.343 taud=2.440
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.1,      !- Maximum Dry-Bulb Temperature {C}
       17.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.440;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA October (DB=>MCWB) .4%, MaxDB=27.0C MWB=16.1C taub=0.313 taud=2.531
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.0,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA November (DB=>MCWB) .4%, MaxDB=19.9C MWB=14.4C taub=0.297 taud=2.540
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.9,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.297,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.540;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA December (DB=>MCWB) .4%, MaxDB=15.4C MWB=10.8C taub=0.285 taud=2.547
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.285,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA January (DB=>MCWB) 2%, MaxDB=12.4C MWB=8.3C taub=0.290 taud=2.557
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.290,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA February (DB=>MCWB) 2%, MaxDB=14.1C MWB=9.0C taub=0.292 taud=2.569
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.292,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.569;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA March (DB=>MCWB) 2%, MaxDB=19.0C MWB=11.0C taub=0.306 taud=2.546
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.0,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.546;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA April (DB=>MCWB) 2%, MaxDB=24.5C MWB=14.3C taub=0.345 taud=2.403
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.5,      !- Maximum Dry-Bulb Temperature {C}
       14.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.403;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA May (DB=>MCWB) 2%, MaxDB=31.1C MWB=17.7C taub=0.362 taud=2.378
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
       15.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA June (DB=>MCWB) 2%, MaxDB=34.1C MWB=19.3C taub=0.360 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.1,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.360,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA July (DB=>MCWB) 2%, MaxDB=37.9C MWB=20.7C taub=0.363 taud=2.400
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA August (DB=>MCWB) 2%, MaxDB=36.7C MWB=20.3C taub=0.359 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.7,      !- Maximum Dry-Bulb Temperature {C}
       18.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA September (DB=>MCWB) 2%, MaxDB=31.9C MWB=18.3C taub=0.343 taud=2.440
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.9,      !- Maximum Dry-Bulb Temperature {C}
       17.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.440;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA October (DB=>MCWB) 2%, MaxDB=23.0C MWB=14.6C taub=0.313 taud=2.531
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA November (DB=>MCWB) 2%, MaxDB=17.1C MWB=11.4C taub=0.297 taud=2.540
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.1,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.297,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.540;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA December (DB=>MCWB) 2%, MaxDB=12.6C MWB=8.8C taub=0.285 taud=2.547
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.6,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.285,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA January (WB=>MCDB) .4%, DB=14.1C WB=10.8C taub=0.290 taud=2.557
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.290,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA February (WB=>MCDB) .4%, DB=16.0C WB=11.7C taub=0.292 taud=2.569
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.0,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.292,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.569;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA March (WB=>MCDB) .4%, DB=20.0C WB=13.7C taub=0.306 taud=2.546
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.546;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA April (WB=>MCDB) .4%, DB=26.2C WB=17.3C taub=0.345 taud=2.403
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.2,      !- Maximum Dry-Bulb Temperature {C}
       14.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.403;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA May (WB=>MCDB) .4%, DB=29.6C WB=21.1C taub=0.362 taud=2.378
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
       15.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA June (WB=>MCDB) .4%, DB=34.3C WB=22.3C taub=0.360 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.3,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.360,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA July (WB=>MCDB) .4%, DB=36.2C WB=24.9C taub=0.363 taud=2.400
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.2,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA August (WB=>MCDB) .4%, DB=34.8C WB=22.7C taub=0.359 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       18.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA September (WB=>MCDB) .4%, DB=31.6C WB=20.6C taub=0.343 taud=2.440
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.6,      !- Maximum Dry-Bulb Temperature {C}
       17.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.440;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA October (WB=>MCDB) .4%, DB=24.4C WB=17.1C taub=0.313 taud=2.531
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.4,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA November (WB=>MCDB) .4%, DB=19.2C WB=15.2C taub=0.297 taud=2.540
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.2,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.297,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.540;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA December (WB=>MCDB) .4%, DB=14.9C WB=11.2C taub=0.285 taud=2.547
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.9,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.285,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA January (WB=>MCDB) 2%, MaxDB=11.8C MWB=8.7C taub=0.290 taud=2.557
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.8,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.290,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA February (WB=>MCDB) 2%, MaxDB=13.5C MWB=9.9C taub=0.292 taud=2.569
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.5,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.292,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.569;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA March (WB=>MCDB) 2%, MaxDB=17.4C MWB=11.9C taub=0.306 taud=2.546
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.4,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.546;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA April (WB=>MCDB) 2%, MaxDB=23.1C MWB=15.2C taub=0.345 taud=2.403
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.1,      !- Maximum Dry-Bulb Temperature {C}
       14.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.403;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA May (WB=>MCDB) 2%, MaxDB=28.1C MWB=18.7C taub=0.362 taud=2.378
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
       15.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA June (WB=>MCDB) 2%, MaxDB=32.2C MWB=20.4C taub=0.360 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.2,      !- Maximum Dry-Bulb Temperature {C}
       15.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.360,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA July (WB=>MCDB) 2%, MaxDB=34.8C MWB=22.4C taub=0.363 taud=2.400
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       18.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA August (WB=>MCDB) 2%, MaxDB=33.9C MWB=21.4C taub=0.359 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
       18.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA September (WB=>MCDB) 2%, MaxDB=29.6C MWB=19.2C taub=0.343 taud=2.440
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
       17.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.440;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA October (WB=>MCDB) 2%, MaxDB=22.0C MWB=15.4C taub=0.313 taud=2.531
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA November (WB=>MCDB) 2%, MaxDB=15.7C MWB=12.0C taub=0.297 taud=2.540
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.7,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.297,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.540;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA December (WB=>MCDB) 2%, MaxDB=12.1C MWB=9.0C taub=0.285 taud=2.547
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.1,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.285,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA January (DB=>MCWB) 5%, MaxDB=10.4C MWB=7.1C taub=0.290 taud=2.557
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.4,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.290,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.557;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA February (DB=>MCWB) 5%, MaxDB=12.4C MWB=7.9C taub=0.292 taud=2.569
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.4,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.292,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.569;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA March (DB=>MCWB) 5%, MaxDB=17.1C MWB=10.2C taub=0.306 taud=2.546
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.1,      !- Maximum Dry-Bulb Temperature {C}
       16.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.306,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.546;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA April (DB=>MCWB) 5%, MaxDB=22.1C MWB=12.9C taub=0.345 taud=2.403
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.1,      !- Maximum Dry-Bulb Temperature {C}
       19.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.345,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.403;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA May (DB=>MCWB) 5%, MaxDB=28.1C MWB=16.2C taub=0.362 taud=2.378
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
       20.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.378;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA June (DB=>MCWB) 5%, MaxDB=31.7C MWB=18.2C taub=0.360 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.7,      !- Maximum Dry-Bulb Temperature {C}
       20.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.360,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA July (DB=>MCWB) 5%, MaxDB=36.4C MWB=20.2C taub=0.363 taud=2.400
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.4,      !- Maximum Dry-Bulb Temperature {C}
       21.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.363,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.400;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA August (DB=>MCWB) 5%, MaxDB=34.8C MWB=19.4C taub=0.359 taud=2.405
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       21.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.405;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA September (DB=>MCWB) 5%, MaxDB=29.6C MWB=17.4C taub=0.343 taud=2.440
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
       21.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.440;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA October (DB=>MCWB) 5%, MaxDB=21.0C MWB=13.2C taub=0.313 taud=2.531
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       16.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.313,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA November (DB=>MCWB) 5%, MaxDB=14.5C MWB=10.0C taub=0.297 taud=2.540
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.5,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.297,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.540;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Pasco-Tri.Cities.AP_WA_USA December (DB=>MCWB) 5%, MaxDB=10.2C MWB=7.1C taub=0.285 taud=2.547
 SizingPeriod:DesignDay,
  Pasco-Tri.Cities.AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.2,      !- Maximum Dry-Bulb Temperature {C}
        9.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99844.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.285,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
