!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:COIL ===========

AirflowNetwork:Distribution:Component:Coil,
    DX Cooling Coil_unit1,                   !- Coil Name
    Coil:Cooling:DX:SingleSpeed,              !- Coil Object Type
    0.1,                                      !- Air Path Length {{m}}
    1.000;                                    !- Air Path Hydraulic Diameter {{m}}

AirflowNetwork:Distribution:Component:Coil,
    Main DX Heating Coil_unit1,
    Coil:Heating:DX:Singlespeed,
    0.1,
    1.000;

AirflowNetwork:Distribution:Node,
    SuppHeatingInletNode_unit1,         	!- Name
    Supp Heating coil air inlet Node_unit1,   	!- Component Name or Node Name
    Other,                      		!- Component Object Type or Node Type
    3.0;                        		!- Node Height {{m}}


AirflowNetwork:Distribution:Component:Coil,
    Supp Heating Coil_unit1,        		!- Coil Name
    Coil:Heating:Electric,          		!- Coil Object Type
    0.1,                        		!- Air Path Length {{m}}
    1.000;                      		!- Air Path Hydraulic Diameter {{m}}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:LINKAGE ===========

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,
    HeatingInletNode_unit1,
    SuppHeatingInletNode_unit1,
    Main DX Heating Coil_unit1;

AirflowNetwork:Distribution:Linkage,
    SuppHeatingCoilLink_unit1,      !- Name
    SuppHeatingInletNode_unit1,     !- Node 1 Name
    HeatingOutletNode_unit1,        !- Node 2 Name
    Supp Heating Coil_unit1;        !- Component Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1,              	!- Name
    always_avail,         		!- Availability Schedule Name
    Air Loop Inlet node_unit1,    	!- Air Inlet Node Name
    Air Loop Outlet Node_unit1,   	!- Air Outlet Node Name
    autosize,               		!- Supply Air Flow Rate During Cooling Operation {{m3/s}}
    autosize,               		!- Supply Air Flow Rate During Heating Operation {{m3/s}}
    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {{m3/s}}
    living_unit1,                 	!- Controlling Zone or Thermostat Location
    Fan:OnOff,              		!- Supply Air Fan Object Type
    Supply Fan_unit1,             	!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
    Main DX Heating Coil_unit1,   	!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
    DX Cooling Coil_unit1,        	!- Cooling Coil Name
    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1,      	!- Supplemental Heating Coil Name
    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {{C}}
    {hp_max_resistance_temp},                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {{C}}
    BlowThrough,            		!- Fan Placement
    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,     !- Name
    always_avail,             	!- Availability Schedule Name
    autosize,                   !- Gross Rated Total Cooling Capacity {{W}}
    autosize,                   !- Gross Rated Sensible Heat Ratio
    4.06853019625951,               !- Gross Rated Cooling COP {{W/W}}
    autosize,                   !- Rated Air Flow Rate {{m3/s}}
    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Cooling Coil Air Inlet Node_unit1,!- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,!- Air Outlet Node Name
    HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {{W}}
    3.69308080013886,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {{m3/s}}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Heating Coil Air Inlet Node_unit1, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1,   !- Air Outlet Node Name
    HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    {hp_min_compressor_temp},         !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {{C}}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {{C}}
    200.0,                  		!- Crankcase Heater Capacity {{W}}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {{C}}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction
    , 			    		!- Resistive Defrost Heater Capacity {{W}}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {{W}}
    Supp Heating Coil Air Inlet Node_unit1,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch_unit1,    	!- Name
    ,                        		!- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,   !- Component 1 Object Type
    Heat Pump_unit1,               	!- Component 1 Name
    Air Loop Inlet Node_unit1,     	!- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1;    	!- Component 1 Outlet Node Name
