Coil:Heating:DX:MultiSpeed,
    Heating_ASHP_DS_9.5HSPF,                    !- Name
    always_avail,                               !- Availability Schedule Name
    Heating Coil Air Inlet Node,                !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node,           !- Air Outlet Node Name
    {hp_min_compressor_temp},                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {{C}}
    ,                                           !- Outdoor Dry-Bulb Temperature to Turn On Compressor {{C}}
    200.0,                                      !- Crankcase Heater Capacity {{W}}
    10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {{C}}
    DefrostEIR,                                 !- Defrost Energy Input Ratio Function of Temperature Curve Name
    5,                                          !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {{C}}
    ReverseCycle,                               !- Defrost Strategy
    OnDemand,                                   !- Defrost Control
    ,                                           !- Defrost Time Period Fraction
    ,                                           !- Resistive Defrost Heater Capacity {{W}}
    No,                                         !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,                                !- Fuel Type
    ,                                           !- Region number for Calculating HSPF
    2,                                          !- Number of Speeds
    autosize,                                       !- Speed 1 Gross Rated Heating Capacity {{W}}
    4.595107312833357,                          !- Speed 1 Gross Rated Heating COP {{W/W}}
    autosize,                                        !- Speed 1 Rated Air Flow Rate {{m3/s}}
    ,                                           !- Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    HP_Heat-Cap-fT1,                            !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF1,                           !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT1,                            !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF1,                           !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR1,                          !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 1 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    autosize,                                       !- Speed 2 Gross Rated Heating Capacity {{W}}
    3.921721736935787,                          !- Speed 2 Gross Rated Heating COP {{W/W}}
    autosize,                                        !- Speed 2 Rated Air Flow Rate {{m3/s}}
    ,                                           !- Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    HP_Heat-Cap-fT2,                            !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HP_Heat-Cap-fFF2,                           !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    HP_Heat-EIR-fT2,                            !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HP_Heat-EIR-fFF2,                           !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HP_Heat-PLF-fPLR2,                          !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                                           !- Speed 2 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic;                        !- Speed 2 Waste Heat Function of Temperature Curve Name

AirflowNetwork:Distribution:Component:Coil,
    Heating_ASHP_DS_9.5HSPF,                      !- Coil Name
    Coil:Heating:DX:MultiSpeed,          !- Coil Object Type
    0.1,                                  !- Air Path Length {{m}}
    1.000;                                !- Air Path Hydraulic Diameter {{m}}

Curve:Biquadratic,
    HP_Heat-Cap-fT1,         !- Name
    0.84077409,              !- Coefficient1 Constant
    -0.0014336586,           !- Coefficient2 x
    -0.000150336,            !- Coefficient3 x**2
    0.029628603,             !- Coefficient4 y
    0.000161676,             !- Coefficient5 y**2
    -0.00002349,             !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT1,         !- Name
    0.539472334,             !- Coefficient1 Constant
    0.0165103146,            !- Coefficient2 x
    0.00083874528,           !- Coefficient3 x**2
    -0.0040323402,           !- Coefficient4 y
    0.00142404156,           !- Coefficient5 y**2
    -0.00211806252,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR1,       !- Name
    0.89,                    !- Coefficient1 Constant
    0.11,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF1,        !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF1,        !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    HP_Heat-Cap-fT2,         !- Name
    0.831506971,             !- Coefficient1 Constant
    0.0018392166,            !- Coefficient2 x
    -0.000187596,            !- Coefficient3 x**2
    0.0266002056,            !- Coefficient4 y
    0.000191484,             !- Coefficient5 y**2
    -0.000065772,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    HP_Heat-EIR-fT2,         !- Name
    0.787746797,             !- Coefficient1 Constant
    -0.0006523146,           !- Coefficient2 x
    0.00078866784,           !- Coefficient3 x**2
    -0.0023209056,           !- Coefficient4 y
    0.00074760408,           !- Coefficient5 y**2
    -0.00109173096,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HP_Heat-PLF-fPLR2,       !- Name
    0.89,                    !- Coefficient1 Constant
    0.11,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-Cap-fFF2,        !- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    HP_Heat-EIR-fFF2,        !- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    DefrostEIR,              !- Name
    0.1528,                  !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

