!-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:WindowAirConditioner ===========

ZoneHVAC:WindowAirConditioner,
   Window AC,                     !- Name
   always_avail,                    !- Availability Schedule Name
   autosize,                        !- Maximum Supply Air Flow Rate {m3/s}
   autosize,                        !- Maximum Outdoor Air Flow Rate {m3/s}
   WindowAC Inlet Node,             !- Air Inlet Node Name
   WindowAC Outlet Node,            !- Air Outlet Node Name
   OutdoorAir:Mixer,                !- Outdoor Air Mixer Object Type
   WindowAC Mixer,                  !- Outdoor Air Mixer Name
   Fan:OnOff,                       !- Supply Air Fan Object Type
   WindowAC Fan,                    !- Supply Air Fan Name
   Coil:Cooling:DX:SingleSpeed,     !- Cooling Coil Object Type
   WindowAC Coil,                   !- DX Cooling Coil Name
   fan_cycle,                       !- Supply Air Fan Operating Mode Schedule Name
   BlowThrough,                     !- Fan Placement
   0.001;                           !- Cooling Convergence Tolerance

OutdoorAir:Mixer,
   WindowAC Mixer,           !- Name
   Mixer Mixed Air Node,     !- Mixed Air Node Name
   Mixer Outdoor Air Node,   !- Outdoor Air Stream Node Name
   Mixer Relief Node,        !- Relief Air Stream Node Name
   WindowAC Inlet Node;      !- Return Air Stream Node Name

OutdoorAir:Node,
   Mixer Outdoor Air Node,   !- Name
   1;                          !- Height Above Ground {m}

Fan:OnOff,
    WindowAC Fan,                   !- Name
    always_avail,             	    !- Availability Schedule Name
    1,                              !- Fan Total Efficiency   
    0,              		        !- Pressure Rise {Pa}   
    autosize,                       !- Maximum Flow Rate {m3/s}
    1,        		                !- Motor Efficiency   
    0,                              !- Motor In Airstream Fraction
    Mixer Mixed Air Node,           !- Air Inlet Node Name
    WindowAC Fan Outlet Node,       !- Air Outlet Node Name
    ,                               !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                 		        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                        !- End-Use Subcategory

NodeList,
   Zone Inlet Nodes,        !- Name
   WindowAC Outlet Node;    !- Node Name

NodeList,
   Zone Exhaust Nodes,      !- Name
   WindowAC Inlet Node;     !- Node Name

Coil:Cooling:DX:SingleSpeed,
  WindowAC Coil,                 !- Name
  always_avail,             	   !- Availability Schedule Name
  autosize,                      !- Gross Rated Total Cooling Capacity {{W}}
  autosize,                      !- Gross Rated Sensible Heat Ratio
  2.8723800000000006,            !- Gross Rated Cooling COP {{W/W}}
  autosize,                      !- Rated Air Flow Rate {{m3/s}}
  ,                        	   !- Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
  WindowAC Fan Outlet Node,      !- Air Inlet Node Name
  WindowAC Outlet Node,          !- Air Outlet Node Name
  RoomAC-Cap-fT,                 !- Total Cooling Capacity Function of Temperature Curve Name
  RoomAC-Cap-fFF,                !- Total Cooling Capacity Function of Flow Fraction Curve Name
  RoomAC-EIR-fT,                 !- Energy Input Ratio Function of Temperature Curve Name
  RoomAC-EIR-fFF,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  RoomAC-PLF-fPLR,               !- Part Load Fraction Correlation Curve Name
   ,                             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
   ,                             !- Nominal Time for Condensate Removal to Begin {s}
   ,                             !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
   ,                             !- Maximum Cycling Rate {cycles/hr}
   ,                             !- Latent Capacity Time Constant {s}
   ,                             !- Condenser Air Inlet Node Name
   AirCooled,                    !- Condenser Type
   0.9,                          !- Evaporative Condenser Effectiveness {dimensionless}
   ,                             !- Evaporative Condenser Air Flow Rate {m3/s}
   ,                             !- Evaporative Condenser Pump Rated Power Consumption {W}
   ,                             !- Crankcase Heater Capacity {W}
   10,                           !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
   ,                             !- Supply Water Storage Tank Name
   ,                             !- Condensate Collection Water Storage Tank Name
   ,                             !- Basin Heater Capacity {W/K}
   2;                            !- Basin Heater Setpoint Temperature {C}

Curve:Biquadratic,
   RoomAC-Cap-fT,   !- Name
   0.6405,          !- Coefficient1 Constant
   0.01568,         !- Coefficient2 x
   0.0004531,       !- Coefficient3 x**2
   0.001615,        !- Coefficient4 y
   -0.0001825,      !- Coefficient5 y**2
   0.00006614,      !- Coefficient6 x*y
   0,               !- Minimum Value of x
   100,             !- Maximum Value of x
   0,               !- Minimum Value of y
   100;             !- Maximum Value of y

Curve:Quadratic,
   RoomAC-Cap-fFF,   !- Name
   0.887,            !- Coefficient1 Constant
   0.1128,           !- Coefficient2 x
   0,                !- Coefficient3 x**2
   0,                !- Minimum Value of x
   2,                !- Maximum Value of x
   0,                !- Minimum Value of y
   2;                !- Maximum Value of y

Curve:Biquadratic,
   RoomAC-EIR-fT,   !- Name
   2.287,           !- Coefficient1 Constant
   -0.1732,         !- Coefficient2 x
   0.004745,        !- Coefficient3 x**2
   0.01662,         !- Coefficient4 y
   0.000484,        !- Coefficient5 y**2
   -0.001306,       !- Coefficient6 x*y
   0,               !- Minimum Value of x
   100,             !- Maximum Value of x
   0,               !- Minimum Value of y
   100;             !- Maximum Value of y

Curve:Quadratic,
   RoomAC-EIR-fFF,   !- Name
   1.763,            !- Coefficient1 Constant
   -0.6081,          !- Coefficient2 x
   0,                !- Coefficient3 x**2
   0,                !- Minimum Value of x
   2,                !- Maximum Value of x
   0,                !- Minimum Value of y
   2;                !- Maximum Value of y

Curve:Quadratic,
   RoomAC-PLF-fPLR,   !- Name
   0.78,              !- Coefficient1 Constant
   0.22,              !- Coefficient2 x
   0,                 !- Coefficient3 x**2
   0,                 !- Minimum Value of x
   1,                 !- Maximum Value of x
   0,                 !- Minimum Value of y
   1;                 !- Maximum Value of y

