!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
    DX_Cooling_Coil,             !- Name
    always_avail,                       !- Availability Schedule Name
    Cooling Coil Air Inlet Node,        !- Air Inlet Node Name
    Heating Coil Air Inlet Node,        !- Air Outlet Node Name
    Dummy Outdoor Air Node,             !- Condenser Air Inlet Node Name
    aircooled,                          !- Condenser Type
    ,                                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {{C}}
    ,                                   !- Supply Water Storage Tank Name
    ,                                   !- Condensate Collection Water Storage Tank Name
    No,                                 !- Apply Part Load Fraction to Speeds Greater than 1
    No,                                 !- Apply Latent Degradation to Speeds Greater than 1
    0.0,                                !- Crankcase Heater Capacity {{W}}
    10.0,                               !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {{C}}
    ,                                   !- Basin Heater Capacity {{W/K}}
    ,                                   !- Basin Heater Setpoint Temperature {{C}}
    ,                                   !- Basin Heater Operating Schedule Name
    Electricity,                        !- Fuel Type
    2,                                  !- Number of Speeds
    {clg_capacity_spd_1},                           !- Speed 1 Gross Rated Total Cooling Capacity {{W}}
    0.71,                               !- Speed 1 Gross Rated Sensible Heat Ratio
    4.982528157468853,                  !- Speed 1 Gross Rated Cooling COP {{W/W}}
    {fan_m3PerSec_spd_1},                           !- Speed 1 Rated Air Flow Rate {{m3/s}}
    ,                                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Cool-Cap-fT1,                       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF1,                      !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,                       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,                      !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,                     !- Speed 1 Part Load Fraction Correlation Curve Name
    1000,                               !- Speed 1 Nominal Time for Condensate Removal to Begin {{s}}
    1.5,                                !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {{dimensionless}}
    3,                                  !- Speed 1 Maximum Cycling Rate {{cycles/hr}}
    45,                                 !- Speed 1 Latent Capacity Time Constant {{s}}
    ,                                !- Speed 1 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                !- Speed 1 Waste Heat Function of Temperature Curve Name
    ,                                   !- Speed 1 Evaporative Condenser Effectiveness {{dimensionless}}
    ,                                   !- Speed 1 Evaporative Condenser Air Flow Rate {{m3/s}}
    ,                                   !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {{W}}
    {clg_capacity_spd_2},                           !- Speed 2 Gross Rated Total Cooling Capacity {{W}}
    0.725,                  !- Speed 2 Gross Rated Sensible Heat Ratio
    4.397790948220734,                  !- Speed 2 Gross Rated Cooling COP {{W/W}}
    {fan_m3PerSec_spd_2},                           !- Speed 2 Rated Air Flow Rate {{m3/s}}
    ,                  !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {{W/(m3/s)}}
    Cool-Cap-fT2,                       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF2,                      !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT2,                       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF2,                      !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR2,                     !- Speed 2 Part Load Fraction Correlation Curve Name
    1000,                               !- Speed 2 Nominal Time for Condensate Removal to Begin {{s}}
    1.5,                                !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {{dimensionless}}
    3,                                  !- Speed 2 Maximum Cycling Rate {{cycles/hr}}
    45,                                 !- Speed 2 Latent Capacity Time Constant {{s}}
    ,                                !- Speed 2 Rated Waste Heat Fraction of Power Input {{dimensionless}}
    ConstantBiquadratic,                !- Speed 2 Waste Heat Function of Temperature Curve Name
    ,                                   !- Speed 2 Evaporative Condenser Effectiveness {{dimensionless}}
    ,                                   !- Speed 2 Evaporative Condenser Air Flow Rate {{m3/s}}
    ;                                   !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {{W}}

AirflowNetwork:Distribution:Component:Coil,
    DX_Cooling_Coil,               !- Coil Name
    Coil:Cooling:DX:MultiSpeed,           !- Coil Object Type
    0.1,                                  !- Air Path Length {{m}}
    1.000;                                !- Air Path Hydraulic Diameter {{m}}

OutdoorAir:Node,
    Dummy Outdoor Air Node,       !- Name
    -1;                             !- Height Above Ground {{m}}

Curve:Biquadratic,
    Cool-Cap-fT1,            !- Name
    1.658788451,             !- Coefficient1 Constant
    -0.0834530076,           !- Coefficient2 x
    0.00342409032,           !- Coefficient3 x**2
    0.0024332436,            !- Coefficient4 y
    -0.000045036,            !- Coefficient5 y**2
    -0.00053367984,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT1,            !- Name
    -0.5829157010000001,     !- Coefficient1 Constant
    0.1581006726,            !- Coefficient2 x
    -0.00439794684,          !- Coefficient3 x**2
    -0.020335122,            !- Coefficient4 y
    0.00107983368,           !- Coefficient5 y**2
    -0.0006395922,           !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Quadratic,
    Cool-PLF-fPLR1,          !- Name
    0.89,                    !- Coefficient1 Constant
    0.11,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-Cap-fFF1,           !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-EIR-fFF1,           !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    Cool-Cap-fT2,            !- Name
    1.472738138,             !- Coefficient1 Constant
    -0.0672218352,           !- Coefficient2 x
    0.0029199042,            !- Coefficient3 x**2
    0.0000516006,            !- Coefficient4 y
    -0.0000297756,           !- Coefficient5 y**2
    -0.00035908596,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT2,            !- Name
    -0.4881955970000001,     !- Coefficient1 Constant
    0.0991621818,            !- Coefficient2 x
    -0.00236967444,          !- Coefficient3 x**2
    0.019503441,             !- Coefficient4 y
    0.0004297698,            !- Coefficient5 y**2
    -0.00109743984,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Quadratic,
    Cool-PLF-fPLR2,          !- Name
    0.89,                    !- Coefficient1 Constant
    0.11,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-Cap-fFF2,           !- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-EIR-fFF2,           !- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

