!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
     Kalispell-Glacier Park Intl A_MT_USA Design_Conditions,     !- Location Name
         48.32,     !- Latitude {N+ S-}
       -114.25,     !- Longitude {W- E+}
         -7.00,     !- Time Zone Relative to GMT {GMT+/-}
        906.00;     !- Elevation {m}

! Kalispell-Glacier Park Intl A_MT_USA Annual Heating Design Conditions Wind Speed=2.1m/s Wind Dir=10
! Coldest Month=DEC
! Kalispell-Glacier Park Intl A_MT_USA Annual Heating 99.6%, MaxDB=-21.1C
SizingPeriod:DesignDay,
    Kalispell-Glacier Park Intl A Ann Htg 99.6% Condns DB,     !- Name
           12,      !- Month
           21,      !- Day of Month
    WinterDesignDay,!- Day Type
        -21.1,      !- Maximum Dry-Bulb Temperature {C}
          0.0,      !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
             ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
      Wetbulb,      !- Humidity Condition Type
        -21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
             ,      !- Humidity Indicating Day Schedule Name
             ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
             ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
             ,      !- Daily Wet-Bulb Temperature Range {deltaC}
       90904.,      !- Barometric Pressure {Pa}
          2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
           10,      !- Wind Direction {Degrees; N=0, S=180}
           No,      !- Rain {Yes/No}
           No,      !- Snow on ground {Yes/No}
           No,      !- Daylight Savings Time Indicator
    ASHRAEClearSky, !- Solar Model Indicator
             ,      !- Beam Solar Day Schedule Name
             ,      !- Diffuse Solar Day Schedule Name
             ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
             ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
         0.00;      !- Clearness {0.0 to 1.1}

! Kalispell-Glacier Park Intl A Annual Cooling Design Conditions Wind Speed=3.2m/s Wind Dir=160
! Hottest Month=JUL
! Kalispell-Glacier Park Intl A_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.2C MWB=17C
SizingPeriod:DesignDay,
      Kalispell-Glacier Park Intl A Ann Clg .4% Condns DB=>MWB,     !- Name
             7,      !- Month
            21,      !- Day of Month
      SummerDesignDay,!- Day Type
          32.2,      !- Maximum Dry-Bulb Temperature {C}
          17.4,      !- Daily Dry-Bulb Temperature Range {C}
      DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
              ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
       Wetbulb,      !- Humidity Condition Type
            17,      !- Wetbulb at Maximum Dry-Bulb {C}
              ,      !- Humidity Indicating Day Schedule Name
              ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
              ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
              ,      !- Daily Wet-Bulb Temperature Range {deltaC}
        90904.,      !- Barometric Pressure {Pa}
           3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
           160,      !- Wind Direction {Degrees; N=0, S=180}
            No,      !- Rain {Yes/No}
            No,      !- Snow on ground {Yes/No}
            No,      !- Daylight Savings Time Indicator
          ASHRAETau, !- Solar Model Indicator
              ,      !- Beam Solar Day Schedule Name
              ,      !- Diffuse Solar Day Schedule Name
         0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
         2.518;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 Site:WaterMainsTemperature,
     Correlation,	!- Calculation method
     , 		!- Temperature schedule name
     12.4666666666667, !- Annual average outdoor air temperature {C}
     25.2;	!- Maximum difference in monthly average outdoor air temperatures {C}

