!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

 Site:Location,
  Salem.Muni.AP-McNary.Field_OR_USA Design_Conditions,     !- Location Name
      44.91,     !- Latitude {N+ S-}
    -123.01,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
      62.10;     !- Elevation {m}

! Salem.Muni.AP-McNary.Field_OR_USA Annual Heating Design Conditions Wind Speed=1.5m/s Wind Dir=340
 ! Coldest Month=DEC
 ! Salem.Muni.AP-McNary.Field_OR_USA Annual Heating 99.6%, MaxDB=-4.1C
 SizingPeriod:DesignDay,
  Salem.Muni.AP-McNary.Field Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -4.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -4.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100581.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! Salem.Muni.AP-McNary.Field Annual Cooling Design Conditions Wind Speed=4.1m/s Wind Dir=10
 ! Hottest Month=JUL
 ! Salem.Muni.AP-McNary.Field_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.7C MWB=19.3C
 SizingPeriod:DesignDay,
  Salem.Muni.AP-McNary.Field Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.7,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100581.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         10,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.350,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.462;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

Site:WaterMainsTemperature,
    Correlation,	!- Calculation method
    , 		!- Temperature schedule name
    12.4666666666667, !- Annual average outdoor air temperature {C}
    25.2;	!- Maximum difference in monthly average outdoor air temperatures {C}

